# 指标计算工具 — 使用指南

`tools/energy_audit/indicators.py` 提供五项能耗指标计算 + 三级兜底查询。

## 五项指标

| 函数 | 指标 | 公式 | 医院对标标准 |
|------|------|------|-------------|
| `calc_unit_area_non_heating_energy()` | 单位建筑面积非供暖能耗 | (总电-供暖电)×0.31/面积 | DB37/T 2673 |
| `calc_unit_area_electricity()` | 常规用能系统单位建筑面积电耗 | 非供暖电/面积 | DB37/T 2673 |
| `calc_per_capita_energy()` | 人均综合能耗 | 综合能耗/用能人数 | DB37/T 2673 |
| `calc_water_indicator()` | 取水指标（医院=单位开放床日用水量 / 机关教育=人均取水量 / **场馆=单位建筑面积年取水量**，venue/service 传 building_area） | 取水量/人数 或 取水量×1000/(床位×365) 或 取水量/建筑面积 | DB37/T 4452（面积口径无定额，不对标） |
| `calc_baseline()` | 建筑能耗基准(用量+费用) | 三年均值/最近一年 | 山东省节能量核定办法 |

## 三级兜底查询

```
resolve_coefficient(energy_type, user_value=None) → 折标系数
  Layer 1: DB ts_institution_energy_main.standard_coal_coefficient (合理性检查: 电0.1~1.0)
  Layer 2: 用户输入
  Layer 3: GB/T 2589-2020 内置默认

resolve_benchmark(institution_type, metric, user_values=None) → 定额对标值
  Layer 1: DB ts_limit_config (value1=约束值, value2=基准值, value3=引导值)
  Layer 2: 用户输入元组 (约束, 基准, 引导)
  Layer 3: DB37/T 2673-2019 / DB37/T 2672-2019 内置默认
```

## 定额默认值（从 DB37 标准原文提取）

### 医疗机构 二级 A区 (DB37/T 2673-2019)

| 指标 | 约束值 | 基准值 | 引导值 |
|------|--------|--------|--------|
| 单位建筑面积非供暖能耗 kgce/(m²·a) | 22.6 | 15.3 | 9.4 |
| 常规用能系统电耗 kWh/(m²·a) | 73.1 | 53.0 | 34.9 |
| 人均综合能耗 kgce/(p·a) | 907.4 | 556.9 | 428.3 |

### 用水定额 (DB37/T 4452-2021)

| 机构类型 | 指标 | 先进值 | 通用值 |
|----------|------|--------|--------|
| 三级医院 | L/(床·d) | 440 | 804 |
| 二级医院 | L/(床·d) | 340 | 540 |
| 一级医院 | L/(床·d) | 296 | 435 |
| 机关 | m³/(人·a) | 10 | 25 |

## 验证结果（日照市人民医院，二级 A区，2024年）

| 指标 | 计算值 | 参考报告值 | 匹配 |
|------|--------|-----------|------|
| 单位面积非供暖能耗 | 22.16 | 22.16 | ✅ |
| 常规用能系统电耗 | 71.47 | 71.47 | ✅ |
| 人均综合能耗 | 657.16 | — | — |
