# 第7章：节能效果与节能潜力分析 — 写作指南（R7 正式版口径，2026-09-07 对齐）

> 权威依据：烟台经济技术开发区人民法院正式报告 R7 版。

## 章节结构

```
第7章 节能效果与节能潜力分析

7.1 用能管理存在的主要问题
    [引导句：结合第5章指标分析、第6章系统分析与数据核查诊断结果，……主要问题如下：]
   （1）~（6）问题条（含数据异常类 3 条）

7.2 节能改进建议
    [引导句：针对上述问题，本着"管理节能、技术节能、行为节能并重"的原则，提出如下节能改进建议：]
  7.2.1~7.2.6 建议条（每条：对应问题N + 具体措施 + 预计节能量）
    [收尾段：综上，如上述建议全面落实，……预计年可节约……]
```

## 7.1 问题清单生成规则（问题数 = 数据异常类 + 实锤类）

问题条编号用 `（1）（2）（3）…`，两类问题混排（数据异常类在前，参照正式版）：

### A. 数据异常类（从逐月/逐年数据诊断，V3 的数据核查诊断同源，必写有异常的项目）

| 异常类型 | 诊断规则 | 问题条模板 |
|---|---|---|
| 夏季空调用电异常偏高 | 三年 7-9 月电量明显高于其他月（8 月峰值 vs **全年月平均水平（含当月）** 偏高>50%） | "夏季空调供冷期用电异常偏高。2023年、2024年、2025年8月用电量分别为…kWh，较全年月平均水平分别偏高X%、Y%、Z%，连续三年在供冷高峰期出现显著尖峰。反映冷水机组及冷却塔散热效率下降，空调系统运行能效偏低。" |
| 供暖期燃气用量异常波动 | 逐月天然气个别月份偏离月均>±30%，取偏离最大的 2~3 个显著项 | "供暖期燃气用量异常波动。2024年11月天然气用量180m³（较月均偏低62.3%）、12月840m³（偏高75.9%）、…。燃气用量月度间波动大，供餐台账与用气记录未实现逐月核对，炊事用气管理不精细。" |
| 外购热力用量年度波动较大 | 相邻年度热力用量降幅>20% | "外购热力用量年度波动较大。2023年—2025年外购热力分别为…GJ，2023—2024年降幅达X%。热力消耗受采暖期气候、供暖运行调节等多因素影响，供暖系统缺乏按需调节与末端平衡手段。" |

> 百分比与点名月份必须从逐月数据**实算**（用终端 python 算，禁心算），无异常则该项不写。

### B. 实锤类（从 metering/equipment/buildings/指标数据推断，沿用旧版规则）

1. 分项计量与能耗监测缺失（metering.has_monitoring_system=false 或独立计量不足）："分项计量与能耗监测缺失。全院仅配置电表X只、水表X只，空调、照明、动力等系统未实现分项计量，信息机房未单独计量，无能耗监测系统。系统级能耗无法拆分核算，节能管理缺乏数据支撑。"
2. 照明设备老化、缺乏控制手段（荧光灯/吸顶灯占比高 + 无智能控制）："照明系统设备老化、缺乏控制手段。传统荧光灯、吸顶灯及大功率特殊灯具占比高，走廊、楼梯间照明无感应控制，存在"长明灯"现象，照明用电浪费。"
3. 人均指标对标超标（人均综合能耗/人均取水量高于约束/通用值，从 indicators 取数）："人均综合能耗、人均取水量对标超标。2023年—2025年人均综合能耗分别为…kgce/人，高于定额约束值…；人均机关取水量2023年、2024年为…m³/(人·a)，高于用水定额通用值…。用能人数少、人均分摊高是重要原因，但也反映节水节电仍有挖潜空间。"
4. 建筑围护结构（屋面保温=无 → 屋面未设保温问题；外墙保温=有则**禁止**提外墙保温问题）

> 问题条总数据实取：数据异常类（实算出的项）+ 实锤类（字段为真的项），不凑数、不删真。

## 7.2 建议条生成规则（建议数 = 问题数，每条对应一条问题）

- 每条建议：`7.2.N 建议名（对应问题N）` 标题 + 具体措施句群 + **预计节能量句**（允许"预计"表述，属节能潜力估算非实测数据）
- 预计节能量表述示例（对齐正式版语气，比例区间从正式版参考值出发，结合本机构数据微调）：
  - 空调优化："预计可降低空调系统电耗3%~5%，节约电费2.5万元以上/年。"
  - 燃气管理："预计可节约天然气2%~3%，折合约0.15~0.22tce/年。"
  - 供暖调节："预计可降低热力消耗3%~5%。"
  - 分项计量："预计可促进综合能耗下降1%~2%。"
  - 照明改造："照明改造节电率一般可达15%~30%，按照明用电占非供冷期用电比重测算，预计年节电3万~5万kWh。"
  - 行为节能："行为节能措施投入小、见效快，预计可实现综合能耗、人均取水量同比下降2%左右。"
- 收尾段："综上，如上述建议全面落实，结合管理节能与技术节能措施，预计年可节约综合能耗10~20tce（占【2025年】综合能耗的2%~4%），节约能源费用2万~4万元，具有较好的节能效益与示范意义。"（tce 区间按实际指标量级调整）

## 与第8章的衔接

- 第8章 8.2 汇总引用本节的"问题 N 项 + 建议 N 条 + 预计效益"——两处数字必须一致
- 问题清单同时写入第8章 8.2 的括号列举

## 禁编红线

- 百分比、偏高倍数、异常月份：逐月数据实算，禁编
- 预计节能量：可用区间+估算语气；实测数据（如某年节能量）禁编
- 问题条必须全部有数据依据（数据异常类→逐月实算；实锤类→字段为真）
