# 第5章 5.3节 指标计算标准模板

> ★【5.3.1 模板唯一权威 2026-09-05】5.3.1 非供暖能耗的机构类型映射/定义/OMML 公式/段落结构以此文件为准；其余 5.3.x 小节结构见各节说明。符号口径：非供暖 Ejrcn、常规电耗 Eja（E_jd/E_D 为旧符号，已废弃）。
>
> ★【下标实现 2026-09-06 定】"式中"符号段（Ejrcn——/Egn——/M—— 等）：变量主体正体 + 下标部分用 Word 下标格式（doc_update_text_property vertical_align="subscript"），不用 oMath（正式报告省人社厅0620 实测样式）；公式分式本身用 doc_insert_math。详细清单与步骤见 ea-authoring/references/omml-formula-guide.md「符号定义段的下标处理」。

参考报告：`E:\工作目录\能源审计\省直能源审计报告0620（word版本）`

## 指标数据表格式（行列转换）

5.3.1~5.3.5 五张指标数据表统一采用**转置布局：指标项为行、年份为列**。

- 首列：项目 —— 按公式变量列出基础数据行（E、E_gn、E_jt、M 或 E_total、P、W_s 等）→ 指标值行（2 位小数）→ 对标值行 → 评价行
- 其余列：每个统计年份一列——**年份列跟随实际数据年份动态生成**（数据几年就几列，示例年份仅示意）
- 对标值行：按机构类型选对应标准——党政机关 DB37/T 2672-2019、医疗 DB37/T 2673-2019、场馆 DB37/T 3780-2019（约束值/基准值/引导值）；取水指标为"通用值/先进值"（DB37/T 4452-2021，引导值无）；场馆取水不对标（3780 无取水定额，无对标行，评价显示"—"）

示例（表头样式，年份列示意，实际跟随数据年份）：

| 项目 | 2022年 | 2023年 | 2024年 |
|------|--------|--------|--------|
| 综合能耗E（kgce/a） | 1,310,569 | 1,349,588 | 1,300,889 |
| 建筑面积M（m²） | 48,600 | 48,600 | 48,600 |
| 单位建筑面积非供暖能耗（kgce/(m²·a)） | 23.07 | 23.07 | 23.07 |
| 约束值 | 20.00 | 20.00 | 20.00 |
| 基准值 | 11.90 | 11.90 | 11.90 |
| 引导值 | 6.50 | 6.50 | 6.50 |
| 评价结果 | 高于约束值 | 高于约束值 | 高于约束值 |

## 5.3.1 单位建筑面积非供暖能耗

### 机构类型映射

| 类型 | org_type | action_desc | special_note |
|------|----------|-------------|-------------|
| 医疗 | 医疗机构 | 从事疾病诊断、治疗活动 | 大型医疗设备、数据中心、厨房炊事、洗衣房 |
| 政务 | 政务服务中心 | 日常办公 | 数据中心、厨房炊事 |
| 场馆 | 场馆机构 | 运行 | 数据中心、厨房炊事、专业设备 |
| 教育 | 教育机构 | 运行 | 数据中心、实验室、厨房炊事 |
| 党政 | 党政机关 | 日常办公 | 数据中心、厨房炊事、专业用途设备 |

### 结构（7段+表）
1. 定义 — `[org_type]单位建筑面积非供暖能耗：在统计报告期内，[org_type][action_desc]过程中，除供暖能耗和交通能耗之外消耗的各种能源实物量，包括机构内供冷、通风、照明、生活热水、电梯、办公设备以及机构内供暖系统的热水循环泵电耗、供暖用的风机电耗等所使用的能耗，按照规定的计算方法和单位折算为标准煤后的总和与建筑面积的比值。单位为千克标准煤每平方米年，kgce/(m²·a)。计算公式如下：`
2. OMML公式 — `E_jrcn = (E - E_gn - E_jt) / M`（分子含减法运算的复杂分式，用 `_add_formula`）
3. "式中：" — 单独一段
4. `E_jrcn——` — 独占一段，带下标
5. `E——` — 独占一段
6. `E_gn——` — 独占一段，带下标
7. `E_jt——` — 独占一段，带下标
8. `M——` — 独占一段
9. 注 — 按 special_note
10. 信息中心说明 — "信息中心用电未进行单独计量，计算时未进行剔除"
11. 数据表 — `_add_table`

## 5.3.2 常规用能系统单位建筑面积电耗

### 结构（5段+表）
1. 定义 — `[org_type]常规用能系统单位建筑面积电耗：在统计报告期内，[org_type][action_desc]过程中，由照明插座、空调、动力等用能系统消耗的电量总和与建筑面积的比值。单位为千瓦时每平方米年，kWh/(m²·a)。计算公式如下：`
2. OMML公式 — `Eja = (E_total - E_gn) / M`（简单分式，用 `_add_simple_fraction_formula("Eja", "E_total-E_gn", "M")`）
3. "式中：" — 单独一段
4. `Eja——` / `E_total——` / `E_gn——` / `M——` — 各独占一段
5. 引出表 + 数据表

无"注"段和"信息中心说明"段。

## 5.3.3 人均综合能耗

### P的人员构成
| 类型 | p_desc |
|------|--------|
| 医疗 | 在岗在编的人员、各类编外工作人员、门诊人数、床位数 |
| 教育 | 在岗在编的教职员工、各类编外工作人员及学生人数 |
| 其他 | 在岗在编的人员、各类编外工作人员 |

### 结构（5段+表）
1. 定义 — `[org_type]人均综合能耗：在统计报告期内，[org_type]综合能耗与用能人数的比值。单位为千克标准煤每人年，kgce/(p·a)。计算公式如下：`
2. OMML公式 — `E_r = E / P`（简单分式）
3. "式中：" + E_r/E/P 各独占一段
4. P描述极长，包含人员构成和实际人数
5. 引出表 + 数据表

无"注"段和"信息中心说明"段。

## 5.3.4 取水指标（标题与公式按机构类型自适应，DB37/T 4452-2021）

指标名、公式、单位按机构类型自适应（1.2 与 5.3.4 共用映射，见 energy-audit-core/references/standards-values.md）。机构类别缺失时默认医疗（泛化基线，与 indicators.py institution_category_to_type 一致）：

| 机构类别 | 指标名 | 公式（4452） | 单位 |
|---|---|---|---|
| 党政机关 | 人均机关取水量 | 式(7) `V_uc = V_k / N_p`（V_k 年机关取水量 m³/a；N_p 机关人数） | m³/(人·a) |
| 高等院校 | 标准人数年均取水量 | 式(3) `V_u = W_u / N_u`，式(1) `N_u = N_u1 + N_u2 + 0.5×N_u3`（N_u1 全日制统招生、N_u2 留学生、N_u3 教职工） | m³/(人·a) |
| 中等教育/初等教育/幼儿园 | 标准人数年均取水量 | 式(4) `V_s = W_u / N_s`，式(2) `N_s = N_s1 + 2×N_s2 + N_s3`（N_s1 非住宿生、N_s2 住宿生、N_s3 教职工） | m³/(人·a) |
| 医疗 | 单位开放床日用水量 | 式(5) `V_z = W_z / ΣN_i × 10³`（i=1..365；W_z 住院部年用水总量 m³/a，含住院部/医技部/教学科研/后勤/行政管理，不含洗衣制药试验及家属区等；ΣN_i 全年实际开放床日数；×10³ m³→L；开放床日数缺失时按 床位数×365 近似；采集侧无住院部用水拆分字段时暂用全院总水量近似，正文按 4452 口径表述） | L/(床·日) |
| 政务服务中心 / 场馆（含体育） | 单位建筑面积年取水量 | 式(6) `V_ui = V_j / N_c × 1000`（V_j 年取水量 m³/a；N_c 建筑面积 m²；×1000 m³→L） | L/(m²·a) |

### 结构（5段+表，按机构类型选对应行的公式与定义）
1. 定义 — 按机构类型改写：`[org_type][指标名]：在统计报告期内，[org_type][取水量口径]与[人数/开放床日/建筑面积]的比值。单位为[对应单位]。计算公式如下：`
2. OMML公式 — 按上表（教育类先写标准人数折算公式再写指标公式）
3. "式中：" + 各变量独占一段（含单位与口径说明）
4. 引出表 + 数据表

对标：按 DB37/T 4452-2021 表2 定额（机关通用值25/先进值10；教育按学校类别分档；医院按一二三级分档）；**政务服务中心/场馆不对标**（4452 无政务/场馆面积口径取水定额，评价结果显示"—"，标准待用户确认后补充）。

## 5.3.5 单位采暖建筑面积供暖能耗（有供暖能耗的项目必写；无供暖跳过）

### 结构（5段+表）
1. 定义 — `[org_type]单位采暖建筑面积供暖能耗：在统计报告期内，[org_type]供暖系统所消耗的能源折算为标准煤后的总和与采暖建筑面积的比值。单位为千克标准煤每平方米年，kgce/(m²·a)。计算公式如下：`
2. OMML公式 — `E_gnm = E_gn / M_gn`（简单分式，用 `_add_simple_fraction_formula("E_gnm", "E_gn", "M_gn")`）
3. "式中：" + `E_gnm——` / `E_gn——` / `M_gn——` 各独占一段
4. 引出表 + 数据表

供暖能耗口径（chapter5-writing-logic 铁律）：E_gn = 供暖电耗×0.31 + 供热量(GJ)×34.12 + 供暖燃气×1.2143；采暖建筑面积取建筑表 heat_area 合计，缺失时用建筑面积兜底。
定额（DB37/T 2672 表2，按供暖类型不分机构等级）：市政集中供暖(按热计量) 12.7/11.1/8.3；空调供暖 12.4/8.9/6.4；燃气(油)供暖 12.3/8.4/4.8。
