# DB37/5026-2022《居住建筑节能设计标准》表3.0.1 抽取件

> 抽取范围：**仅第 3 章"气候子区与主要计算参数"的表 3.0.1**（定额取值与用热分析真正用到的部分）。
> 完整标准 PDF（1.9 MB / 151 页）不入技能包，存放于本地标准库：
> `%LOCALAPPDATA%\hermes\rag\report\能源审计报告\定额标准\住建厅\居住建筑节能设计标准（DB37-5026-2022）.pdf`
>
> 抽取日期：2026-09-20　抽取工具：草稿区 `energy-audit-v2/_changes/` 下的 `pdf_to_text.py` / `pdf_tables.py` / `pdf_words.py`（**不在技能包内**〔草稿区 `energy-audit-v2/_changes/` 已于 2026-09-23 清空，旧文件打包在 `energy-audit-v2/_archive_drafts_20260923.zip`，解压即恢复〕，仅作留痕）

## 来源与互证

| 项 | 值 |
|---|---|
| 标准 | DB37/5026-2022《居住建筑节能设计标准》 |
| 编号 | J 12306-2022 |
| 发布/实施 | 2022-11-24 发布 / 2023-05-01 实施 |
| 发布机构 | 山东省住房和城乡建设厅、山东省市场监督管理局 联合发布 |
| 代替 | DB37/5026-2014 |
| 样本 A | 地方标准信息服务平台（dbba.sacinfo.org.cn）公开 PDF，151 页 |
| 样本 B | 威海市住建局（zjj.weihai.gov.cn）公开 PDF，146 页 |
| 互证 | 两份独立来源的表 3.0.1 **逐值一致** |

## 标准 3.0.1 判据原文

> 当 2000 ≤ HDD18 < 3800，CDD26 ≤ 90 时，气候子区为寒冷 A 区；
> 当 2000 ≤ HDD18 < 3800，CDD26 > 90 时，气候子区为寒冷 B 区。

条文说明补充："我省均属寒冷地区，且可分为 A、B 两个气候子区。"

## 表 3.0.1 山东省城市气候子区及计算参数（原文照录）

| 城市 | 气候子区 | HDD18（℃·d） | CDD26（℃·d） | 计算供暖能耗用参数 · 天数（d） | 计算供暖能耗用参数 · 起止时间 |
|---|---|---|---|---|---|
| 济南 | B | 2211 | 160 | 120 | 11月15日至次年3月15日 |
| 青岛 | A | 2401 | 22 | 141 | 11月16日至次年4月5日 |
| 淄博 | B | 2266 | 176 | 120 | 11月15日至次年3月15日 |
| 枣庄 | B | 2165 | 107 | 120 | 11月15日至次年3月15日 |
| 东营 | B | 2507 | 109 | 120 | 11月15日至次年3月15日 |
| 烟台 | A | 2432 | 47 | 136 | 11月16日至次年3月31日 |
| 潍坊 | A | 2735 | 63 | 120 | 11月15日至次年3月15日 |
| 济宁 | B | 2232 | 130 | 125 | 11月15日至次年3月20日 |
| 泰安 | A | 2494 | 71 | 120 | 11月15日至次年3月15日 |
| 威海 | A | 2490 | 29 | 136 | 11月20日至次年4月5日 |
| 日照 | A | 2361 | 39 | 120 | 11月15日至次年3月15日 |
| 临沂 | A | 2375 | 70 | 130 | 11月10日至次年3月20日 |
| 德州 | B | 2527 | 97 | 120 | 11月15日至次年3月15日 |
| 聊城 | B | 2474 | 92 | 120 | 11月15日至次年3月15日 |
| 滨州 | B | 2604 | 94 | 125 | 11月15日至次年3月20日 |
| 菏泽 | B | 2396 | 116 | 120 | 11月15日至次年3月15日 |

## 谁在引用这张表

- **DB37/T 2672-2019《党政机关能源消耗定额标准》** 表 1/表 3/表 4 注：
  "按照 DB37/5026 全省城市气候子区划分为 A 区、B 区。"
- **DB37/T 2673-2019《医疗机构能源消耗定额标准》** 表 1/表 3/表 4 注：同上（并列入规范性引用文件）。

即：党政机关与医疗机构的定额必须按「机构等级 × 气候区」取行，气候区以本表为准。
**教育类（DB37/T 2671-2019）不分气候区**，不适用本表。
