# 定额标准值库与折标系数

> 数值来源：两份已交付正式报告互证（烟台开发区法院正式报告 2026-07 + 岚山区财政局报告，
> 均为 DB37/T 2672-2019 党政机关口径、山东半岛寒冷地区），并经逐月账单/指标计算自洽核验。
> 非山东省项目或非党政机构须向用户确认对应标准后替换，禁止编造标准值。
>
> ⚠️ **取值口径（2026-09-20 清理）**：本文件是定额数值的**唯一权威**，也是**取值的唯一来源**——
> 代码侧镜像为 `tools/energy_audit/indicators.py::_DEFAULT_BENCHMARKS`，`来源` 恒为 `Default`。
> DB `ts_limit_config` **不参与取值**，只由 `audit_db_benchmark()` 交叉校验并告警；
> 原标称的"用户提供"层从来没有调用方传值，已删除（幽灵层）。
> 改本文件必须同改代码，跑 `ea-calculation/scripts/verify_default_benchmarks.py`
> （0 退出码 = 两边逐值一致）。

# 山东省气候区划（A 区 / B 区）与供暖期计算参数

> ★来源锚点（#24）：DB37/5026-2022《居住建筑节能设计标准》表3.0.1《山东省城市气候子区及计算参数》　原文已核验 2026-09-20（两份独立公开 PDF——地方标准信息服务平台、威海市住建局——逐值互证一致）

判据（标准 3.0.1）：2000 ≤ HDD18 < 3800 且 CDD26 ≤ 90 → **寒冷 A 区**；
2000 ≤ HDD18 < 3800 且 CDD26 > 90 → **寒冷 B 区**。全省 16 地市都属寒冷地区，再分 A/B 两子区。

| 地市 | 气候子区 | HDD18 ℃·d | CDD26 ℃·d | 供暖期天数 d | 供暖期计算起止时间 |
|---|---|---|---|---|---|
| 济南 | B | 2211 | 160 | 120 | 11月15日至次年3月15日 |
| 青岛 | A | 2401 | 22 | 141 | 11月16日至次年4月5日 |
| 淄博 | B | 2266 | 176 | 120 | 11月15日至次年3月15日 |
| 枣庄 | B | 2165 | 107 | 120 | 11月15日至次年3月15日 |
| 东营 | B | 2507 | 109 | 120 | 11月15日至次年3月15日 |
| 烟台 | A | 2432 | 47 | 136 | 11月16日至次年3月31日 |
| 潍坊 | A | 2735 | 63 | 120 | 11月15日至次年3月15日 |
| 济宁 | B | 2232 | 130 | 125 | 11月15日至次年3月20日 |
| 泰安 | A | 2494 | 71 | 120 | 11月15日至次年3月15日 |
| 威海 | A | 2490 | 29 | 136 | 11月20日至次年4月5日 |
| 日照 | A | 2361 | 39 | 120 | 11月15日至次年3月15日 |
| 临沂 | A | 2375 | 70 | 130 | 11月10日至次年3月20日 |
| 德州 | B | 2527 | 97 | 120 | 11月15日至次年3月15日 |
| 聊城 | B | 2474 | 92 | 120 | 11月15日至次年3月15日 |
| 滨州 | B | 2604 | 94 | 125 | 11月15日至次年3月20日 |
| 菏泽 | B | 2396 | 116 | 120 | 11月15日至次年3月15日 |

> ⚠️ **气候区取值铁律（2026-09-20 用户确认）**：
> 1. 气候区**一律以本表为准**，按项目所在地地市判定；**不得**取 `ts_customer_info.climate_type`
>    ——实测该列大面积误填为 A（济南的省立医院、聊城的莘县县政府在 DB 里都是 A，按标准应为 **B 区**）。
>    该列仅作交叉校验，与本表不一致 → 报告取值仍按本表，同时提示"请复核平台数据"。
> 2. **不要按字面理解"沿海/内陆"**：潍坊、泰安、临沂按标准都是 **A 区**（看 CDD26 判据，不是看是否临海）；
>    东营是 **B 区**。以本表为准，禁止凭地理印象推断。
> 3. 项目地市判定优先用**行政区划代码**（`ts_customer_info.district_id` 前 4 位，如 370611→烟台、
>    370102→济南）；地址文本常不含城市名、`ProjectBase.city` 常为空，字符串匹配只能兜底。
> 4. 原莱芜市 2019 年撤销并入济南市 → 按 **济南（B 区）** 处理。
> 5. 判不出地市 → **不猜**，列入提问清单，报告 1.6/5.3 标【待核验】。
>
> 代码单点：`tools/energy_audit/climate_zone.py`（本表为其镜像，改本表须同改代码，跑
> `python -m tools.energy_audit.climate_zone` 可打印全表比对）。本表同时是 5.2.3 用热分析的
> 供暖期天数/起止时间依据；注意与各市《供热管理办法》口径可能略有差异，写"法定采暖期"时仍需引地方办法。

## 《党政机关能源消耗定额标准》DB37/T 2672-2019（三档值，标准原文已核验 2026-09-02）

### 表1 单位建筑面积非供暖能耗定额 kgce/(m²·a)

> ★来源锚点（#01）：《党政机关能源消耗定额标准》DB37/T2672-2019 表1　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 党政机关类型 | 气候区划 | 约束值 | 基准值 | 引导值 |
|------|------|--------|--------|--------|
| 省级 | B | 25.5 | 16.6 | 9.6 |
| 市级 | A | 21.9 | 14.9 | 7.2 |
| 市级 | B | 22.3 | 15.6 | 8.1 |
| **市级以下** | **A** | **20.0** | **11.9** | **6.5** |
| 市级以下 | B | 20.8 | 12.6 | 6.9 |

### 表2 单位采暖建筑面积供暖能耗定额 kgce/(m²·a)（按供暖类型，不分机构等级）

> ★来源锚点（#02）：《党政机关能源消耗定额标准》DB37/T2672-2019 表2　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 供暖类型 | 约束值 | 基准值 | 引导值 |
|---------|--------|--------|--------|
| 市政集中供暖（按热计量） | 12.7 | 11.1 | 8.3 |
| 空调供暖 | 12.4 | 8.9 | 6.4 |
| 燃气（油）供暖 | 12.3 | 8.4 | 4.8 |

### 表3 人均综合能耗定额 kgce/(p·a)

> ★来源锚点（#03）：《党政机关能源消耗定额标准》DB37/T2672-2019 表3　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 党政机关类型 | 气候区划 | 约束值 | 基准值 | 引导值 |
|------|------|--------|--------|--------|
| 省级 | B | 1611.5 | 1240.4 | 700.9 |
| 市级 | A | 1300.8 | 912.3 | 665.9 |
| 市级 | B | 1557.1 | 978.1 | 698.2 |
| **市级以下** | **A** | **1197.8** | **781.0** | **453.7** |
| 市级以下 | B | 1293.4 | 828.9 | 478.0 |

### 表4 常规用能系统单位建筑面积电耗定额 kWh/(m²·a)

> ★来源锚点（#04）：《党政机关能源消耗定额标准》DB37/T2672-2019 表4　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 党政机关类型 | 气候区划 | 约束值 | 基准值 | 引导值 |
|------|------|--------|--------|--------|
| 省级 | B | 81.0 | 52.0 | 35.5 |
| 市级 | A | 72.6 | 49.9 | 22.7 |
| 市级 | B | 80.0 | 51.5 | 31.9 |
| **市级以下** | **A** | **67.4** | **39.5** | **20.0** |
| 市级以下 | B | 75.8 | 45.9 | 26.2 |

### 表5 数据中心能量利用效率定额（EUE，无数据中心项目不适用）

> ★来源锚点（#05）：《党政机关能源消耗定额标准》DB37/T2672-2019 表5　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

约束 2.2 / 基准 1.8 / 引导 1.4

> ⚠️ 取值铁律：
> 1. **气候区划决定取哪一行**：A 区 = 山东半岛沿海（烟台、威海、青岛、日照等），
>    B 区 = 内陆（济南、聊城、德州等），划分依据 DB37/5026《居住建筑节能设计标准》。
>    Kanban 版曾取 20.8/12.6/6.9、75.8/45.9/26.2、1293.4/828.9/478.0——这些**是标准内
>    市级以下 B 区的值，不是无源捏造**，错误本质是拿错气候区（烟台法院属 A 区）。
> 2. 新项目必须先确认机构等级（省级/市级/市级以下）与气候区（A/B），缺一不可，禁止默认取某行。
> 3. 医疗机构（DB37/T 2673-2019）定额值禁止用于党政机关项目，反之亦然。
> 4. 烟台经济技术开发区人民法院 = 市级以下 + A 区：非供暖 20.0/11.9/6.5、电耗 67.4/39.5/20、
>    人均综合 1197.8/781.0/453.7、供暖（市政集中供暖按热计量）12.7/11.1/8.3。

## 《山东省教育、卫生等服务业用水定额》DB37/T 4452-2021（两档值）

取水公式（第4.2节，2026-09-05 用户确认，符号与公式编号以下表为准）：

| 公式 | 适用 | 公式内容 | 单位 |
|---|---|---|---|
| 式(1) | 高校标准人数 | Nu = Nu1(全日制统招生) + Nu2(留学生) + **0.5×**Nu3(教职工) | 人 |
| 式(2) | 中小学/幼儿园标准人数 | Ns = Ns1(非住宿生) + **2×**Ns2(住宿生) + Ns3(教职工) | 人 |
| 式(3) | 高等院校 | Vu = Wu / Nu（Wu 学校年用水量 m³/a） | m³/(人·a) |
| 式(4) | 中等教育/初等教育/幼儿园 | Vs = Wu / Ns | m³/(人·a) |
| 式(5) | 医院（一/二/三级综合医院住院部） | Vz = Wz / **ΣNi** × 10³（i=1..365；Wz 住院部年用水总量 m³/a，含住院部/医技部/教学科研/后勤/行政管理，不含洗衣/制药/试验/家属区/宿舍/幼儿园/招待所/外供水；ΣNi 全年实际开放床日数，缺失时按 床位数×365 近似；×10³ m³→L） | L/(床·日) |
| 式(6) | 场馆（文化艺术业口径；**不含政务服务中心**，2026-09-29 起） | Vui = Vj / Nc × 1000（Vj 年取水量 m³/a；Nc 建筑面积 m²；×1000 m³→L） | L/(m²·a) |
| 式(7) | 机关（**党政机关 + 政务服务中心**，2026-09-29 起） | Vuc = Vk / Np（Vk 年机关取水量 m³/a，含办公楼/食堂/浴室/锅炉/空调/集体宿舍/绿化，不含对外政务大厅及附属宾馆招待所学校；Np 机关人数=在编在岗+工作时间超半年非在编） | m³/(人·a) |

定额（表2，先进值/通用值）：

> ★来源锚点（#16）：《山东省教育、卫生等服务业用水定额》DB37/T4452-2021 表2（先进值/通用值）　原文已核验 2026-09；取水公式见本文式(1)~(7)

| 类别 | 单位 | 先进值 | 通用值 | 备注 |
|---|---|---|---|---|
| 幼儿园 | m³/(人·a) | 10.3 | 13.9 | 无住宿 |
| 初等教育学校 | m³/(人·a) | 8 | 11 | 有住宿 |
| 初等教育学校 | m³/(人·a) | 6.8 | 10.8 | 无住宿 |
| 中等教育学校 | m³/(人·a) | 8 | 14 | 有住宿 |
| 高等院校 | m³/(人·a) | 33 | 50 | — |
| 特殊教育学校 | m³/(人·a) | 15 | 32.3 | — |
| 职业技能培训学校 | m³/(人·a) | 8 | 13 | — |
| 三级医院 | L/(床·d) | 440 | 804 | — |
| 二级医院 | L/(床·d) | 340 | 540 | — |
| 一级医院 | L/(床·d) | 296 | 435 | — |
| 图书馆、档案馆 | m³/(m²·a) | 1.3 | 1.8 | — |
| 博物馆 | m³/(m²·a) | 1.5 | 1.8 | — |
| 纪念馆 | m³/(m²·a) | 0.62 | 1.26 | — |
| 机关 | m³/(人·a) | 10 | 25 | 北方地区 |

> **面积口径取水定额（2026-09-20 更正）**：4452 表2 实际**有**面积口径定额——
> 图书馆、档案馆 1.3/1.8 m³/(m²·a)、博物馆 1.5/1.8、纪念馆 0.62/1.26；
> **没有**政务服务中心、体育场馆、剧院、科技馆的定额。
> 因此：**图书（档案）馆、博物馆类场馆可对标**；体育场馆、剧院、科技馆仍**不对标**（评价显示"—"）。
>
> ⭐ **政务服务中心改走机关人均口径（2026-09-29 用户定，决策 7 选项 C）**：
> 4452 表2 里**没有"政务服务中心／政务大厅"这一类**，面积口径永远无从对标；
> 而该类单位（政府机构序列）唯一对得上的是 **"机关"行**（行业代码 **S91～S96、T97 中国共产党机关、
> 国家机构等**，m³/(人·a)：先进值 10 / 通用值 25）。
> **故政务服务中心的取水指标改按式(7) 人均机关取水量计算并对标**，不再走式(6) 面积口径。
> 能源指标不变（仍按 `DB37/T 3781-2019《政务服务中心能源消耗定额标准》`）——
> 即"能源按政务服务中心标准、水按机关标准"，与莘县行政审批服务局样板做法一致。
> **正文必须写明两句口径**：①按 4452 表1，机关取水量**不含对外服务的政务大厅**——
> 大厅未单独计量时按全量计并说明；②机关人数按"在编在岗+工作时间超半年非在编"，
> **不含流动人员**（平台 `flow_staff` 不进分母）。
>
> ✅ **2026-09-20 已启用（用户确认）**：场馆取水指标（单位建筑面积年取水量）对
> **图书馆 1.8/1.3、博物馆 1.8/1.5（m³/(m²·a)，通用值/先进值）** 启用对标；
> 实测值按 L/(m²·a) 与定额 ×1000 比较，评语沿用"低于先进值/低于通用值/高于通用值"。
> 代码侧：`_DEFAULT_BENCHMARKS['venue']['water_per_area']`；**故意不设默认键**——
> 4452 对剧院/体育馆/科技馆无定额，若默认成"图书馆"会给它们套上图书馆定额（错），查不到即不对标。
> ⚠️ 注意 4452 的**纪念馆 0.62/1.26** 不在平台场馆字典（`client_dept_type_B`）内，暂未录入。
> 另：本站曾删除两处无源的内置值（场馆 `water_per_person=18/8`、政务 `22/9`，4452 中查无此值）——
> 由 `verify_default_benchmarks.py` 机检发现。其中**政务已于 2026-09-29 按决策 7 选项 C
> 重新启用机关人均口径**（值取自 4452 表2"机关"行 25/10，有源；不是恢复当年那对无源的 22/9）。
> 注1：先进值用于新建（改建、扩建）用水单位的水资源管理和节水评价等；注2：通用值用于现有用水单位的日常用水管理和节水管理。

**取水指标名按机构类型自适应**（1.2 审计范围与 5.3.4 标题共用，2026-09-03 用户确认）：

| 机构类别（institution_category 子串） | 取水指标名 |
|---|---|
| 医疗 | 单位开放床日用水量 |
| 场馆（含体育；**不含政务服务中心**，2026-09-29 起） | 单位建筑面积年取水量 |
| **政务服务中心**（2026-09-29 起，决策 7 选项 C） | **人均机关取水量**（4452 表2"机关"行，通用值 25 / 先进值 10 m³/(人·a)） |
| 教育 | 标准人数年均取水量 |
| 党政机关（默认兜底） | 人均机关取水量 |

---

# 《场馆机构能源消耗定额标准》DB37/T 3780-2019（标准原文已核验 2026-09-03）

适用范围：文化、体育、科技类场馆机构。文化馆（宫）、美术馆等其他文化类场馆**参照图书馆**（注4）。

## 表1 单位建筑面积非供暖能耗定额 kgce/(m²·a)（约束值/基准值/引导值；下表取"市"档）

> ★来源锚点（#06）：《场馆机构能源消耗定额标准》DB37/T3780-2019 表1　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 场馆类型 | 省 | 市 | 区、县 |
|---|---|---|---|
| 图书馆 | 19.6/15.4/12.4 | 16.2/12.2/9.7 | 13.4/6.4/4.8 |
| 博物馆 | 26.6/22.6/18.9 | 21.9/15.3/8.0 | 16.6/12.5/6.2 |
| 剧院 | 24.1/21.1/17.9 | 17.3/12.3/8.2 | 13.6/7.6/5.3 |
| 体育馆 | 22.4/18.4/16.9 | 16.7/14.9/11.3 | 14.8/8.8/6.9 |
| 科技馆 | 25.3/22.2/18.3 | 15.6/8.3/6.6 | 11.3/6.5/4.8 |

## 表2 单位采暖建筑面积供暖能耗定额 kgce/(m²·a)（不分省市档，按供暖类型）

> ★来源锚点（#07）：《场馆机构能源消耗定额标准》DB37/T3780-2019 表2　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 场馆类型 | 市政集中供暖（按热计量） | 空调供暖 | 燃气（油）供暖 |
|---|---|---|---|
| 图书馆 | 12.5/11.4/9.3 | 10.2/7.4/5.3 | 12.0/8.0/6.2 |
| 博物馆 | 12.9/11.8/10.3 | 10.4/7.2/4.9 | 9.9/7.7/5.1 |
| 剧院 | 12.6/11.6/9.9 | 10.9/6.9/4.3 | — |
| 体育馆 | 16.7/13.2/11.5 | 14.1/11.1/9.5 | 36.4/30.4/24.3 |
| 科技馆 | 12.1/11.3/9.3 | 9.1/7.3/4.8 | — |

注：按面积收费的市政集中供暖、燃煤自供暖按"市政集中供暖（按热计量）"计算（注1）；"—"=数据不满足定额编制条件（注3）。

## 表3 人均综合能耗定额 kgce/(p·a)

> ★来源锚点（#08）：《场馆机构能源消耗定额标准》DB37/T3780-2019 表3　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 场馆类型 | 省 | 市 | 区、县 |
|---|---|---|---|
| 图书馆 | 566.8/446.6/380.9 | 466.6/388.8/311.1 | 430.8/306.4/140.3 |
| 博物馆 | 724.7/653.9/512.3 | 522.0/350.8/225.7 | 451.7/317.2/162.2 |
| 剧院 | 852.5/734.6/593.7 | 552.5/304.7/204.8 | 385.7/285.3/181.5 |
| 体育馆 | 941.3/826.7/706.3 | 641.3/437.3/332.6 | 562.5/414.9/299.9 |
| 科技馆 | 1236.8/1136.2/1026.5 | 762.0/635.0/505.5 | 481.7/330.2/199.8 |

## 表4 常规用能系统单位建筑面积电耗定额 kWh/(m²·a)

> ★来源锚点（#09）：《场馆机构能源消耗定额标准》DB37/T3780-2019 表4　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 场馆类型 | 省 | 市 | 区、县 |
|---|---|---|---|
| 图书馆 | 63.7/56.4/40.3 | 57.1/35.1/24.3 | 39.2/23.5/14.3 |
| 博物馆 | 81.8/68.2/54.5 | 65.8/46.7/27.7 | 37.9/27.9/16.8 |
| 剧院 | 102.6/90.7/82.3 | 67.1/48.2/32.3 | 40.1/25.2/15.5 |
| 体育馆 | 76.3/58.6/47.5 | 54.3/34.5/23.9 | 48.3/22.5/14.3 |
| 科技馆 | 127.1/96.9/74.7 | 76.3/42.9/26.3 | 53.3/30.8/19.3 |

## 表5 数据中心能量利用效率 EUE：约束值 2.2 / 基准值 1.7 / 引导值 1.4（与党政机关 2.2/1.8/1.4 不同）

> ★来源锚点（#10）：《场馆机构能源消耗定额标准》DB37/T3780-2019 表5　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

**取水定额**：DB37/T 3780-2019 **无取水定额** → 场馆机构取水指标（单位建筑面积年取水量）**不对标**，评价结果显示"—"，对应取水标准待用户确认后补充。

# 《医疗机构能源消耗定额标准》DB37/T 2673—2019（医院类对标）

> 山东省机关事务管理局提出，适用于从事疾病诊断、治疗活动且具有一定床位数的医疗机构。

## 气候区划

按 DB37/5026-2022 全省城市气候子区划分为 **A 区 / B 区**。
**16 地市 A/B 归属、判据与取值铁律见本文开头《山东省气候区划》一节（唯一权威，勿在此复述）。**

## 表1 单位建筑面积非供暖能耗定额 kgce/(m²·a)

> ★来源锚点（#11）：《医疗机构能源消耗定额标准》DB37/T2673—2019 表1　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 机构类型 | 气候区划 | 约束值 | 基准值 | 引导值 |
|---------|---------|--------|--------|--------|
| 三级 | A | 38.1 | 30.3 | 21.9 |
| 三级 | B | 39.1 | 33.4 | 22.6 |
| **二级** | **A** | **22.6** | **15.3** | **9.4** |
| 二级 | B | 33.9 | 25.1 | 15.7 |
| 一级 | A | 13.8 | 8.0 | 4.3 |
| 一级 | B | 17.5 | 11.1 | 5.9 |

## 表2 单位采暖建筑面积供暖能耗定额 kgce/(m²·a)（按供暖类型，不分机构等级）

> ★来源锚点（#12）：《医疗机构能源消耗定额标准》DB37/T2673—2019 表2　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 供暖类型 | 约束值 | 基准值 | 引导值 |
|---------|--------|--------|--------|
| 市政集中供暖（按热计量） | 13.4 | 10.0 | 7.9 |
| 空调供暖 | 15.1 | 9.2 | 6.2 |
| 燃气（油）供暖 | 12.3 | 8.3 | 5.5 |

> 具有两种及以上供暖类型的，应分别计算。
> ⚠️ **本表是 2673 自己的表2**，与党政机关 2672 表2（12.7/11.1/8.3、12.4/8.9/6.4、12.3/8.4/4.8）
> **数值不同**。历史代码曾把 2672 表2 借给医疗机构用（2026-09-20 修正），禁止跨标准借用。

## 表3 人均综合能耗定额 kgce/(p·a)

> ★来源锚点（#13）：《医疗机构能源消耗定额标准》DB37/T2673—2019 表3　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 机构类型 | 气候区划 | 约束值 | 基准值 | 引导值 |
|---------|---------|--------|--------|--------|
| 三级 | A | 944.8 | 574.3 | 482.1 |
| 三级 | B | 1159.4 | 753.7 | 509.0 |
| **二级** | **A** | **907.4** | **556.9** | **428.3** |
| 二级 | B | 1118.4 | 642.7 | 434.8 |
| 一级 | A | 781.0 | 542.8 | 338.6 |
| 一级 | B | 938.8 | 623.8 | 367.0 |

## 表4 常规用能系统单位建筑面积电耗定额 kWh/(m²·a)

> ★来源锚点（#14）：《医疗机构能源消耗定额标准》DB37/T2673—2019 表4　原文已核验 2026-09（数值唯一权威出处；引用请写标准号+表号）

| 机构类型 | 气候区划 | 约束值 | 基准值 | 引导值 |
|---------|---------|--------|--------|--------|
| 三级 | A | 118.1 | 87.9 | 68.7 |
| 三级 | B | 131.5 | 97.5 | 76.4 |
| **二级** | **A** | **73.1** | **53.0** | **34.9** |
| 二级 | B | 110.6 | 79.6 | 52.3 |
| 一级 | A | 55.1 | 33.6 | 21.5 |
| 一级 | B | 72.9 | 45.9 | 27.9 |

## 表5 数据中心机房 EUE

> ★来源锚点（#15）：《医疗机构能源消耗定额标准》DB37/T2673—2019 表5　原文已核验 2026-09-20（数值唯一权威出处；引用请写标准号+表号）

| 约束值 | 基准值 | 引导值 |
|--------|--------|--------|
| **2.3** | **1.8** | **1.4** |

> ⚠️ **更正记录（2026-09-20）**：本表此前误记为 2.2 / 2.0 / 1.6。
> 逐页复核 DB37/T 2673—2019 原文 PDF（表5）为 **2.3 / 1.8 / 1.4**，
> 与 `ts_limit_config`（group_func=C, limit_type=E）一致；代码侧 `_DEFAULT_BENCHMARKS['medical']['eue']` 同步。
> 四个机构类的 EUE **互不相同**，禁止互相借用：党政 2.2/1.8/1.4、教育 2.2/1.6/1.3、
> 医疗 **2.3/1.8/1.4**、场馆 2.2/1.7/1.4。

## 医院用能人数计算规则（附录A，与党政机关不同）

用能人数 = 在编职工×1 + 非在编职工×1 + 实习人数×(实习月数/12) + 床位数×床位占用比例 + 年门诊就诊人次×(1/365)

标准示范：在编1800人、非在编2500人、实习600人（11个月）、床位2600（占用率95%）、年门诊202530人次 → 用能人数 7872.88 人。

> **采集侧口径（2026-09-22 实施，与上式的关系）**：平台 `ts_institution_scene` 把上式要素拆成了列——
> `work_staff`（在岗员工）/ `logistics_staff`（编外人员）/ `clinic_num`（门诊人数）/ `bed_num`（床位数）——
> 但**没有**"床位占用比例""年门诊就诊人次"两列。因此采集器采用等价要素求和：
> **医疗机构用能人数 = work_staff + logistics_staff + clinic_num + bed_num**（床位按满床近似；门诊取人数不按 /365 折算），
> 由 `tools/energy_audit/pg_collector.py::_pg_people_count` 实现，四个分项落 `data.json → base.*` 供审计。
> 报告 2.1/5.3 按"用能人数=在岗+编外+门诊+床位"表述；若单位能提供占用率/门诊人次，再按上式精算并改口径。

> 报告正文必须列出用能人数计算明细表（各类别人数、计日系数、折算用能人数）。

## 医院用水定额（DB37/T 4452-2021 卫生业）

| 类别 | 单位 | 先进值 | 通用值 |
|------|------|--------|--------|
| 三级医院 | L/(床·d) | 440 | 804 |
| **二级医院** | **L/(床·d)** | **340** | **540** |
| 一级医院 | L/(床·d) | 296 | 435 |

住院部单位开放床日用水量 = 住院部年用水总量 ÷ (365 × 开放床位数) × 10³
住院部年用水总量含住院部、医技部、教学科研、后勤、行政管理；不含洗衣、制药、试验用水及家属区、宿舍、幼儿园、招待所用水和外供水量。

## 医院指标清单（5.3 小节设置）

5.3.1 单位建筑面积非供暖能耗 → 5.3.2 单位采暖建筑面积供暖能耗 → 5.3.3 常规用能系统单位建筑面积电耗 → 5.3.4 人均综合能耗 → 5.3.5 数据中心机房 EUE → 5.3.6 住院部单位开放床日用水量

# 《教育机构能源消耗定额标准》DB37/T 2671—2019（教育类对标）

> 山东省机关事务管理局提出、归口并组织实施；2019-12-24 发布，2020-01-24 实施，代替 DB37/T 2671—2015。
> 适用于教育机构用于日常教学、科研、办公及学生生活等活动的能源消耗量的计算与考核。
> **标准原文（16 页 PDF，聊城市机关事务管理局网站公开全文）已获取并逐页核验 2026-09-20**，
> 本文件数值即由该原文录入。抽取全文（机读、26KB）在包内 `energy-audit-core/references/standards-sources/DB37T2671-2019-全文抽取.txt`；
> **原始 PDF 已移出技能包**（2026-09-22 瘦身：与知识库 `rag/standards/机关事务局/教育机构能源消耗定额标准.pdf` 字节数完全相同的副本），
> 需要原件时看知识库或包外附件 `E:\杂\chatgpt技能包\energy-audit-v2\_包外附件\standards-sources\`。

## 机构类型分档（3.1）

| 一级类型 | 二级分档 | 说明 |
|---|---|---|
| 高等教育 | 本科及以上 | 大学、学院、高等职业技术学院 |
| 高等教育 | 专科 | 同上 |
| 中等教育 | 普通非寄宿制 | 普通中等学校、职业初中、职业高中、中等技工学校 |
| 中等教育 | 普通寄宿制 | 同上 |
| 中等教育 | 职业学校 | 同上 |
| 初等教育 | —（不分档） | 小学 |
| 学前教育 | —（不分档） | 幼儿园 |
| 其他教育 | —（不分档） | 特殊教育学校 |

> ⚠️ **取值铁律（教育类专有，与党政机关/医疗不同）**：
> 1. **教育类标准不分气候区**——不存在 A/B 区，不要套用 2672/2673 的气候区逻辑。
> 2. 但**必须按「机构类型 + 二级分档」取行**：约束值从学前教育 12.2 到本科及以上 16.5、
>    初等教育仅 8.8，取错档直接导致评价结论反转（本科 16.5 vs 专科 15.3 vs 小学 8.8）。
> 3. **原表纵向合并单元格**：表1/表2/表4 中「职业学校」与「普通寄宿制」共用一行数值；
>    表4 中「专科」与「本科及以上」共用一行数值。下方已按合并后的实际适用关系展开。
> 4. 定档必须写进报告（1.2 审计范围 / 5.3 各表"对标标准"列），格式如
>    "DB37/T 2671-2019 表1 高等教育·本科及以上"。

## 表1 单位建筑面积非供暖能耗定额 kgce/(m²·a)

> ★来源锚点（#18）：《教育机构能源消耗定额标准》DB37/T2671-2019 表1　原文已核验 2026-09-20（数值唯一权威出处；引用请写标准号+表号）

| 机构类型 | 分档 | 约束值 | 基准值 | 引导值 |
|---|---|---|---|---|
| 高等教育 | 本科及以上 | 16.5 | 10.0 | 7.5 |
| 高等教育 | 专科 | 15.3 | 8.2 | 5.9 |
| 中等教育 | 普通非寄宿制 | 9.6 | 6.5 | 3.5 |
| 中等教育 | 普通寄宿制 | 11.5 | 7.0 | 4.0 |
| 中等教育 | 职业学校（与普通寄宿制共用） | 11.5 | 7.0 | 4.0 |
| 初等教育 | — | 8.8 | 5.8 | 3.0 |
| 学前教育 | — | 12.2 | 7.2 | 4.3 |
| 其他教育 | — | 12.4 | 7.6 | 5.0 |

## 表2 单位采暖建筑面积供暖能耗定额 kgce/(m²·a)（按供暖类型，不分机构分档以外的等级）

> ★来源锚点（#19）：《教育机构能源消耗定额标准》DB37/T2671-2019 表2　原文已核验 2026-09-20（数值唯一权威出处；引用请写标准号+表号）

三列按「约束值/基准值/引导值」记。

| 机构类型 | 分档 | 空调供暖 | 燃气（油）供暖 | 市政集中供暖（按热计量） |
|---|---|---|---|---|
| 高等教育 | 本科及以上、专科（共用） | 9.6/5.8/4.3 | 7.4/4.6/2.8 | 12.4/9.7/7.1 |
| 中等教育 | 普通非寄宿制 | 7.8/4.3/2.6 | 6.7/3.6/2.5 | 10.6/8.7/6.0 |
| 中等教育 | 普通寄宿制、职业学校（共用） | 8.3/4.5/2.8 | — | 11.4/9.0/6.3 |
| 初等教育 | — | 7.6/4.2/2.4 | 4.5/3.0/2.2 | 10.3/8.1/5.8 |
| 学前教育 | — | 9.2/4.8/3.6 | — | 11.7/9.5/6.7 |
| 其他教育 | — | 8.5/4.6/3.0 | — | 11.5/9.3/6.5 |

注1：按面积收费的市政集中供暖、燃煤自供暖，按"市政集中供暖（按热计量）"计算。
注2：有两种及以上供暖类型的，应分别计算。注3："—"=数据不满足定额编制条件，未制定该项指标值。

## 表3 人均综合能耗定额 kgce/(p·a)

> ★来源锚点（#20）：《教育机构能源消耗定额标准》DB37/T2671-2019 表3　原文已核验 2026-09-20（数值唯一权威出处；引用请写标准号+表号）

| 机构类型 | 分档 | 约束值 | 基准值 | 引导值 |
|---|---|---|---|---|
| 高等教育 | 本科及以上 | 480.6 | 278.9 | 164.9 |
| 高等教育 | 专科 | 419.3 | 210.2 | 125.2 |
| 中等教育 | 普通非寄宿制 | 226.5 | 113.8 | 60.2 |
| 中等教育 | 普通寄宿制 | 252.7 | 156.8 | 73.6 |
| 中等教育 | 职业学校 | 273.6 | 175.9 | 89.9 |
| 初等教育 | — | 153.3 | 100.8 | 51.4 |
| 学前教育 | — | 159.0 | 102.6 | 58.2 |
| 其他教育 | — | 257.0 | 164.3 | 83.5 |

## 表4 常规用能系统单位建筑面积电耗定额 kWh/(m²·a)

> ★来源锚点（#21）：《教育机构能源消耗定额标准》DB37/T2671-2019 表4　原文已核验 2026-09-20（数值唯一权威出处；引用请写标准号+表号）

| 机构类型 | 分档 | 约束值 | 基准值 | 引导值 |
|---|---|---|---|---|
| 高等教育 | 本科及以上 | 40.8 | 22.2 | 16.1 |
| 高等教育 | 专科（与本科及以上共用） | 40.8 | 22.2 | 16.1 |
| 中等教育 | 普通非寄宿制 | 24.6 | 13.6 | 7.3 |
| 中等教育 | 普通寄宿制 | 27.9 | 17.4 | 9.0 |
| 中等教育 | 职业学校（与普通寄宿制共用） | 27.9 | 17.4 | 9.0 |
| 初等教育 | — | 23.1 | 12.8 | 6.7 |
| 学前教育 | — | 30.1 | 17.6 | 9.4 |
| 其他教育 | — | 25.0 | 16.1 | 8.7 |

## 表5 教育机构数据中心能量利用效率定额（EUE）

> ★来源锚点（#22）：《教育机构能源消耗定额标准》DB37/T2671-2019 表5　原文已核验 2026-09-20（数值唯一权威出处；引用请写标准号+表号）

| 约束值 | 基准值 | 引导值 |
|---|---|---|
| 2.2 | 1.6 | 1.3 |

> 注：教育类 EUE 引导值 1.3，与党政机关（2.2/1.8/1.4）、医疗机构（2.2/2.0/1.6）、场馆（2.2/1.7/1.4）**各不相同**，禁止跨机构类型借用。

## 用能人数计算（6.7 式(7)，教育类专有）

> ★来源锚点（#23）：《教育机构能源消耗定额标准》DB37/T2671-2019 5.3 与 6.7 式(7)　原文已核验 2026-09-20

P = Σ(Nb × γb)，其中 b = 用能人员类型，γb = 计日系数 = 人员一年中在校天数 ÷ 实际天数。

用能人数范围：**在岗在编教职工 + 各类编外工作人员 + 注册学生 + 来校培训等各类人员**。

> ⚠️ 教育类用能人数与党政机关（只算在编+编外）不同：**注册学生必须计入**，
> 且因寒暑假存在，各类人员须乘计日系数 γb（不得直接按自然人头数相加）。

## 特殊用能系统处理（5.4）与建筑面积口径（5.2）

1. 教育机构特殊用能系统 = **大型实验设备设施、数据中心、厨房炊事、洗衣房**等。
2. 特殊用能系统能耗**计入综合能耗**，但**不计入**单位建筑面积非供暖能耗、常规用能系统电耗；
   计算时应同时剔除特殊用能系统对应的建筑面积。
3. 特殊用能系统**已独立计量**时，允许在计算人均综合能耗时按计量数据剔除，并同时剔除对应**用能人数**；
   **未独立计量**时应推进独立计量工作（不得估算剔除）。
4. 数据中心可单独按本标准 4.5（表5）评价。
5. 建筑面积按 **GB/T 17986.1** 计算；**半地下室、地下室计入**；**车库面积不计入**；
   建筑面积统计范围必须与能耗统计范围一致（未计入能耗的区域，相应从面积中剔除）。
6. 能耗统计范围（5.1.3/5.1.4/3.3）：独立核算且能分项计量的宾馆、商铺、教师宿舍、校办企业不计入；
   对外开放盈利性的游泳池/健身中心/医院/体育场馆能分项计量的不计入，**不能分项计量则全部计入**；
   太阳能光电、风电不计入；**本机构新能源车辆充电桩用电计入**；**基建工程耗能不计入**；
   交通车辆能耗计入综合能耗、但在算非供暖能耗时剔除。

## 附录A 定额指标的使用（与 DB37/T 2672/2673 同构）

| 指标实际值 X 与定额比较 | 措施 |
|---|---|
| X > 约束值 | 给予整改期督促其达到约束值目标 |
| 基准值 < X ≤ 约束值 | 参照基准值设定逐年提升目标 |
| 引导值 < X ≤ 基准值 | 鼓励达到引导值 |
| X ≤ 引导值 | 可结合实际情况设定节能目标 |

X 为五类指标之一：单位建筑面积非供暖能耗、单位采暖建筑面积供暖能耗、人均综合能耗、常规用能系统单位建筑面积电耗、数据中心 EUE。
另（7.1.6）：实际用能**超过约束值**的教育机构**应开展能源审计**——教育类项目"为什么要做审计"的正面依据。

## 教育类用水定额（DB37/T 4452-2021，见上文用水章节）

教育类取水指标名 = **标准人数年均取水量**，公式按机构类型自适应：

| 教育子类 | 公式 | 定额（先进值/通用值） |
|---|---|---|
| 高等院校 | 式(3) Vu = Wu/Nu，Nu = 全日制统招生 + 留学生 + **0.5×**教职工 | 33 / 50 m³/(人·a) |
| 中等教育（有住宿） | 式(4) Vs = Wu/Ns，Ns = 非住宿生 + **2×**住宿生 + 教职工 | 8 / 14 m³/(人·a) |
| 初等教育（有住宿） | 式(4) | 8 / 11 m³/(人·a) |
| 初等教育（无住宿） | 式(4) | 6.8 / 10.8 m³/(人·a) |
| 幼儿园（无住宿） | 式(4) | 10.3 / 13.9 m³/(人·a) |
| 特殊教育学校 | 式(4) | 15 / 32.3 m³/(人·a) |
| 职业技能培训学校 | 式(4) | 8 / 13 m³/(人·a) |

> 教育类报告必须在 5.3 取水指标前**先写标准人数折算公式**（高校式3 / 中小学幼儿园式4），再写取水指标公式。

## 其他机构类型（仍待补充）

| 机构类型 | 对标标准 | 状态 |
|---------|---------|------|
| 学校/高校 | DB37/T 2671—2019《教育机构能源消耗定额标准》（原文已核验 2026-09-20，见上） | **已收录**（高等教育/中等教育/初等教育/学前教育/其他教育全档） |
| 场馆机构 | DB37/T 3780-2019《场馆机构能源消耗定额标准》（标准原文已核验 2026-09-03，见下） | 文化/体育/科技类场馆 |

## 折标准煤参考系数（附录7固定表，无发票时附录6）

> ★来源锚点（#17）：《党政机关能源消耗定额标准》DB37/T2672-2019 附录B 表B.1　原文已核验 2026-09（教育 DB37/T2671、医疗 DB37/T2673 附录B 内容与之一致；教育版已于 2026-09-20 由原文逐页复核。另一权威单点见 `coefficient-caliber.md`，数值须一致）

| 能源名称 | 系数单位 | 折标煤系数 |
|----------|----------|-----------|
| 原煤 | kgce/kg | 0.7143 |
| 天然气 | kgce/m³ | 1.2143 |
| 液化石油气 | kgce/kg | 1.7143 |
| 汽油 | kgce/kg | 1.4714 |
| 柴油 | kgce/kg | 1.4571 |
| 燃料油 | kgce/kg | 1.4286 |
| 电力 | kgce/kWh | 0.31（等价） |
| 热力 | tce/GJ | 0.03412（代码 COEFF.heat；换算 34.12 kgce/GJ） |

## 指标计算口径备注

1. **单位建筑面积非供暖能耗**：剔除供暖能耗与交通能耗后的电/气等能耗折标总和 ÷ 建筑面积；数据中心、厨房炊事、专业用途设备等特定功能用能不计入，计算时同时剔除对应建筑面积。
2. **常规用能系统单位建筑面积电耗**：（照明插座+空调+动力等系统用电量）÷ 建筑面积。
3. **人均综合能耗**：全部计入能源折标总和 ÷ 用能人数。用能人数=在岗在编人员+各类编外工作人员的日平均数量；信息机房等特殊区域可扣除对应人数。
4. **人均机关取水量**：年取水量 ÷ 机关人数。
5. 电力折标统一等价值 0.31 kgce/kWh（2026-09-05 口径统一，禁当量值 0.1229）；历史样例报告中曾出现当量值用法，已废弃，不得沿用。
