# 浙江公共建筑标准包 v0.1

> 状态：**已核验（2026-10-20）**
> 适用：浙江省公共建筑能源审计（办公 / 场馆 / 公寓 / 饭店）
> 形态依据：长三院创新大厦 AB 座、CD 座、专家公寓、园区汇总（2026-10-20 解析）
> 原文：三份 PDF 已归档在包内 `sources/`；外部原始目录只作来源记录

## 一、适用范围

- 地区：浙江省；
- 报告族：公共建筑（不是公共机构）；
- 子类：办公、场馆（DB33/T 736-2021）；公寓、饭店（DB33/T 760-2023）；
- 报告形态：8 章实务版（见 `ea-authoring/references/families/public-building/`）。

## 二、标准清单

| 标准 | 用途 | 状态 |
|---|---|---|
| DB33/T 736-2021《行政机关、场馆能耗定额及计算方法》 | 办公/场馆类五项指标与定额 | **已核验** |
| DB33/T 760-2023《旅游饭店单位综合能耗限额及计算方法》 | 公寓/饭店类单位可比综合能耗与修正 | **已核验** |
| 《浙江省用（取）水定额》（2019） | 单位用水量先进值/通用值 | **已核验** |
| 《公共建筑能源审计技术导则》（2016） | 审计方法、审计等级、7 章合规版参考 | 方法参考；v0.1 不实现 7 章版 |

## 三、文件

| 文件 | 内容 |
|---|---|
| `quota-values.md` | 定额值表（已核验，带表号/页码） |
| `coefficients.md` | 折标系数与综合能耗口径 |
| `sources/` | 三份原文 PDF + 页码/表号索引 |

## 四、硬规则

1. **电力折标 0.1229（当量值）**，不得使用山东线的 0.31（等价值）。
2. 736 定额按 **省级/市级/县级及以下**（场馆按科技馆/文化馆/博物馆）取行，不得默认市级。
3. 736 明确：可分项计量的特殊用能、食堂、浴室、健身应剔除；没有分项计量则无法剔除，必须说明。
4. 736 修正：2005 年前投用且无中央空调的办公建筑，综合能耗/建筑能耗/电耗乘 1.2。
5. 760 原文列名为 **3级（限额）/2级（约束）/1级（先进）**；报告层依次映射为
   **约束值/基准值/引导值**，评价采用公共机构四档逻辑。旧级次名称只用于标准溯源。
6. 760 综合能耗计入新水（0.2571 kgce/t）；修正系数 6 类连乘后作除数。
7. 公寓/饭店正式水耗指标为 **单位床年用水量**，按
   `年度用水量 ÷（总床位数×宾馆床位出租率）` 计算，单位 **m³/(床·年)**；
   `年度用水量 ÷ 总床位数` 仅为后台中间量；
   平台星级优先匹配 H6110（五星/四星 350/216、三星 256/146、
   一、二星级 180/110），不得直接写 m³/(p·a)。
8. H6120 一般旅馆—星级以下 125/70 只用于明确对象；平台已有星级时，
   遗留的 `water_category=below` 不得覆盖平台星级。
9. 不得把 DB37 标准、山东供热办法写进浙江报告。
10. 办公/场馆与公寓/饭店的指标集不同，不得互相套用。
11. **适用范围**：736 适用于行政机关、场馆；760 适用于旅游饭店。科研办公、专家公寓等非标准列举对象，只能写"参照 DB33/T ××××"，并在 1.6/5.3 说明参照理由；不得写成"依据"。
