# 浙江公共机构能耗定额标准包

> 核验日期：2026-10-23
>
> 机读入口：`quota-values.json`
> 共享 736：`../quota-values.json`（唯一数值源，本包不复制）

## 子类与标准

| 子类 | 标准 | 状态 | 主要指标 | 参考指标 |
|---|---|---|---|---|
| 行政机关、科技馆、文化馆、博物馆 | DB33/T 736-2021 | 现行 | 单位面积能耗、人均综合能耗 | 单位面积电耗、人均电耗、EEUE |
| 普通高等院校 | DB33/T 737-2021 | 现行 | 单位面积能耗、人均综合能耗 | 单位面积电耗、人均电耗、EEUE |
| 二级及以上医疗机构 | DB33/T 738-2021 | 现行 | 可比单位面积能耗、人均综合能耗 | 单位面积电耗、EEUE |

标准档位统一为：约束值、基准值、引导值。不得改写成山东公共建筑的“约束值/先进值”二档。

## 736 行政机关与场馆

完整数值见共享文件 `../quota-values.json`。子类必须显式选择：

- 行政机关：省级 / 市级 / 县级及以下；
- 场馆：科技馆 / 文化馆 / 博物馆。

2005 年以前投入使用且没有中央空调的建筑，综合能耗、建筑能耗、电耗修正系数为 1.2；修正作用于统计期能源量后再计算指标。

## 737 普通高等院校

| 指标 | 约束值 | 基准值 | 引导值 |
|---|---:|---:|---:|
| 单位建筑面积能耗 `kgce/m²` | 7.0 | 4.5 | 2.5 |
| 人均综合能耗 `kgce/per` | 180 | 130 | 80 |
| 常规用能系统单位面积电耗 `kWh/m²` | 40 | 25 | 18 |
| 人均电耗 `kWh/per` | 800 | 500 | 300 |
| 数据中心机房 EEUE | 2.0 | 1.8 | 1.5 |

食堂、商业性用房、教职工宿舍、营利性游泳池/健身中心/医院以及可分项计量的特殊用能应按规定剔除；不能分项计量时披露口径限制。

## 738 医疗机构

| 指标 | 三级约束/基准/引导 | 二级约束/基准/引导 |
|---|---:|---:|
| 可比单位建筑面积能耗 `kgce/m²` | 32 / 27 / 22 | 24 / 16 / 10 |
| 人均综合能耗 `kgce/per` | 400 / 270 / 180 | 310 / 220 / 160 |
| 常规用能系统单位面积电耗 `kWh/m²` | 160 / 130 / 95 | 100 / 85 / 65 |

数据中心机房 EEUE 三档为 2.0 / 1.8 / 1.5。

可比单位面积能耗 = 单位面积能耗 ÷ `(α1 × α2)`：

- 年门急诊人次超过 200 万：`α1=1.15`；
- 超过 300 万：`α1=1.2`；
- 年开放床位数超过 800 张：`α2=1.15`；
- 超过 1000 张：`α2=1.2`；
- 未触发时为 1.0，两项同时触发时连乘。

DB33/T 738-2021 的用能人数口径为：在岗在编人员 + 非在编人员 + 长期聘用人员 + 年开放床位数平均值 + 年门急诊人次数的平均值（按 365 天折算）。报告不得直接沿用普通职工人数。

## 折标

电力 `0.1229 kgce/kWh`，天然气 `1.2143 kgce/m³`，热力 `0.03412 kgce/MJ`（`34.12 kgce/GJ`），液化石油气 `1.7143 kgce/kg`，汽油 `1.4714 kgce/kg`，柴油 `1.4571 kgce/kg`，燃料油 `1.4286 kgce/kg`。

浙江公共机构报告不得出现山东公共机构的 `0.31 kgce/kWh` 等价值口径，除非是独立披露的另列情景且不参与本标准对标。
