# 学校能源审计报告模板 — 参考（2026-08 会话产出，已校验）

源文件：`C:\Users\matianyuan\AppData\Local\hermes\attachments\学校能源审计报告模板（示例数据）.md`（68KB，md + docx 均已生成；转换脚本见技能 scripts/）。

## 虚拟单位设定

××市第一中学：公办寄宿制完全中学（××市教育局直属），高中48班+初中36班=84班。
- 建筑面积 53000 m²（17栋）：教学楼A 8000 / 教学楼B 9000（含实验室24间）/ 综合楼 6000（含网络中心）/ 宿舍3栋 各6000 / 食堂 5000 / 体育馆 3000 / 田径场看台 4000
- 用能人数：2023年4270（教职工270+学生4000）→ 2024年4395（275+4120）→ 2025年4480（280+4200），住宿生3200
- 供能：外购电（2×800kVA SCB11，2012年投运，负载率~32%）、天然气仅食堂（12台双眼灶）、屋顶光伏300kWp（2024年投运）、空气源热泵热水6×130kW（2023年）、分体空调850台、无集中供暖

## 三年基础量（一切派生值的根）

| 年度 | 电(万kWh) | 光伏自用(万kWh) | 气(万m³) | 水(万m³) | 综合能耗(tce) | 费用(万元) | 碳排放(tCO₂e) |
|---|---|---|---|---|---|---|---|
| 2023 | 248 | 0 | 8.6 | 13.5 | 419.2 | 238.2 | 1629.8 |
| 2024 | 270 | 24 | 8.8 | 12.8 | 448.8 | 242.7 | 1622.8 |
| 2025 | 287 | 27 | 9.0 | 12.0 | 472.4 | 253.3 | 1707.0 |

- 综合能耗 = 电×0.1229 + 气×1.33（kgce）——⚠️ **本模板示例数据按 GB/T 当量口径自洽构建，仅供数值流转演示**；正式山东公共机构报告一律用 DB37/T 附录B 口径（电 0.31 等价值 + 气 1.2143，**水不折标**），权威见 `energy-audit-core/references/coefficient-caliber.md`，下方派生指标数值不得直接复制进正式报告
- 碳排放 = 外购电（总用电−光伏自用）×0.5703 + 气×2.1622 + 油≈29.6 tCO₂e
- 电费按**外购量**×均价（2023:0.60 / 2024:0.62 / 2025:0.63 元/kWh），水4.3/4.4/4.5元，气3.2/3.4/3.5元

## 2025 指标（53000 m²、4480人）

单位面积综合能耗 8.9 kgce/m²（+5.3%）｜人均 105.4 kgce/人（+3.3%）｜单位面积电耗 54.2 kWh/m²｜人均水耗 26.8 m³/人（−7.9%）｜单位学生能耗 112.5 kgce/生｜单位面积碳排放 32.2 kgCO₂e/m²

## 学校用能特点模板句

"双峰（6月、9—10月）+双谷（1—2月、7—8月）"；教学日 6:30—22:30；寒暑假食堂燃气接近零；宿舍热水 21:00—23:00 高峰；网络中心24h（PUE≈1.8）；7—8月用电约为6月50%。

## 已实施改造（10.1 表）

LED改造（2022，60万，节电25万kWh/年）｜空气源热泵替代电热水器（2023，180万，节电35万）｜光伏300kWp（2024，150万，发电27万kWh/年、减排154 tCO₂e）｜节水器具（2024，8万）｜1#宿舍楼漏损修复（2025，3万）

## 节能潜力（10.5 表，合计52万kWh/年≈63.9 tce）

空调温度管控9万｜照明感应+时控8万｜排烟风机变频3万｜热泵分时控制6万｜光伏扩容200kWp发电20万｜待机管理4万｜体育馆LED 2万｜基本电费改按需量年省3.5万。投资131.5万，回收期3.6年，审慎折扣70%（约45万kWh）。

## 问题清单10条（11.2/附件8）

宿舍无分栋计量｜食堂燃气无分项｜绿化无水表｜空调设定24.6℃<26℃无考核｜教室人走灯不灭｜变压器低负载+容量计费｜热泵夜间待机启停12次/夜｜1#宿舍楼漏损8%｜网络中心PUE 1.8｜无月度能耗分析例会

## 备案表口径（与正文一致）

综合能耗472.4 tce｜电力287.0万kWh｜天然气9.0万m³｜其他能源14.6 tce（车用油，不计入综合能耗）｜人均105.4 kgce/人｜单位面积8.9 kgce/m²｜管理/计量评级 C

## 校验发现过的错误（教训）

1. 油品碳排放初始算成约3 t，实际 29.6 t（10倍误差：忘乘密度kg/L）→ 触发 8.2/8.3/8.4/11.1/摘要 全文联动修正
2. 光伏减排初始写 15.4 t，实际 154 t（万kWh 换算少乘10）
3. 2024费用合计 242.6 vs 精确 242.66 → 取 242.7，增幅 1.8%→1.9%，用量/价格因素分解重算（用量+6.0万、价格+4.7万）
4. SCB13-800kVA 配 2012 年投运不合理 → SCB11
5. 车用油口径：表7-2 折标说明 + 7.3.4 结构 + 备案表"其他能源"三处必须同步注明

## 待核验占位（正式报告前 web_search）

湖南省公共机构能耗定额（教育类·中学）编号 DB43/T ×××× 与约束值（示例用 8.0 kgce/m² / 90 kgce/人）｜《湖南省实施〈节约能源法〉办法》现行版本｜电网平均排放因子按最新发布年度更新（2022年值 0.5703 仅作示例）
