# 第7章 7.1 问题依据锚点速查表（2026-09-29 建，用户定「决策 3-A」）

> **用途**：写 7.1（用能管理存在的主要问题）时，给 B/C 类问题**择优**补一处外部依据。
> **用法**：查本表 → 选一条 → **融入句内**写。**不要**去翻标准原文库现找（除非本表没有）。
> **纪律（5 条，2026-09-29 用户定）**：
> 1. **有则引、无则免**：能引就引出来（这是本表存在的意义）；确实找不到依据**就不写**——不加占位符、不硬凑、不因此判不合格。
> 2. **融入式引用**：标准名＋条文号＋摘引原文写进句子；**禁止**括注形态（`（出自…）`/`（详见…）`/`（来源：…）`）与只报号（`依据 GB 55015-2021`）。
> 3. **每条最多引 1 部标准**，避免堆砌。
> 4. **标题零条文**：7.1 的标题句与 7.2 的 `7.2.N` 小标题只写现象/措施名，不得出现标准号或括注。
> 5. **先验适用条件**：引之前必须确认该条的适用前提成立（见下表"适用条件"列），条件不满足**不得引**。
>
> **维护**：标准换版须同步本表；条文原文以标准库原件为准（`hermes/rag/standards/技术规范/`）。

---

## 一、GB 55015-2021《建筑节能与可再生能源利用通用规范》（全文强制）

> ⚠️ **先分清适用阶段**（本表按章分三组，**引错章会被质疑**）：
> · **第 7 章 运行管理** → 对**现有运行状态直接有效**，可写"未落实/不符合"
> · **第 4 章 既有建筑节能改造设计** → 用于 7.2 建议的"**改造时应满足**"
> · **第 3 章 新建建筑节能设计** → **只能作"参照/达标整改方向"，不得写成"违反"**（既有建筑建成时适用的是当时的标准）

### 1.1 第 7 章 运行管理（对现有状态直接有效）

| 条文 | 原文摘录（写进报告时逐字引用） | 适用条件 | 对应问题方向 |
|---|---|---|---|
| **7.1.1** | 建筑的运行与维护应建立节能管理制度及设备系统节能运行操作规程。 | 全部 | 制度缺失、无操作规程 |
| **7.1.2** | 公共建筑运行期间室内设定温度，冬季不得高于设计值 2℃，夏季不得低于设计值 2℃；对作息时间固定的建筑，在非使用时间内应降低空调运行温湿度和新风控制标准或停止运行空调系统。 | 公共建筑、有空调 | 温度设置不合理、夜间/节假日空转 |
| **7.1.3** | 对供冷供热系统，应根据实际冷热负荷变化制定调节供冷供热量的运行方案及操作规程。 | 有供冷/供热系统 | 运行调节依赖人工、响应滞后 |
| **7.1.6** | 暖通空调系统运行中，应监测和评估水力平衡和风量平衡状况；当不满足要求时，应进行系统平衡调试。 | 集中空调/供暖 | 水力失调、冷热不均 |
| **7.1.9** | 建筑节能及相关设备与系统维护应符合下列规定：应按节能要求对排风能量回收装置、过滤器、换热表面等影响设备及系统能效的设备和部件定期进行检查和清洗；……应对自动控制系统的传感器、变送器、调节器和执行器等基本元件进行日常维护保养，并应按工况变化调整控制模式和设定参数。 | 有换热设备/自控系统 | 设备清洗维护不到位、自控元件失养 |
| **7.1.11** | 建筑外围护结构应定期进行检查。当外墙外保温系统出现渗漏、破损、脱落现象时，应进行修复。 | 全部 | 围护结构检查缺失（⚠️"未设保温层"不属本条，见 §四） |
| **7.2.1** | 建筑能源系统应按分类、分区、分项计量数据进行管理；可再生能源系统应进行单独统计。建筑能耗应以一个完整的日历年统计。能耗数据应纳入能耗监督管理系统平台管理。 | 全部 | **分项计量缺失、未建能耗监测/未接监管平台**（最常用） |
| **7.2.2** | 建筑能耗统计应包括下列内容：建筑耗电量；耗煤量、耗气量或耗油量；集中供热耗热量；集中供冷耗冷量；可再生能源利用量。 | 全部 | 统计内容缺项（如缺热量/耗冷量） |
| **7.2.3** | 公共建筑运行管理应如实记录能源消费计量原始数据，并建立统计台账。能源计量器具应在校准有效期内，保证统计数据的真实性和准确性。 | 公共建筑 | 台账缺失、原始数据不全、器具未校准 |
| **7.2.5** | 对于 20000m² 及以上的大型公共建筑，应建立实际运行能耗比对制度，并依据比对结果采取相应改进措施。 | **建筑面积 ≥20000 m²** | 对标管理制度缺失 |
| **7.2.6** | 实施合同能源管理的项目，应在合同中明确节能量和室内环境参数的量化目标和验证方法。 | 托管/合同能源管理项目 | 托管类项目的目标与验证缺失 |

### 1.2 第 4 章 既有建筑节能改造设计（写进 7.2 建议的"改造应满足"）

| 条文 | 原文摘录 | 适用条件 | 对应建议方向 |
|---|---|---|---|
| **4.1.3** | 既有建筑节能改造应先进行节能诊断，根据节能诊断结果，制定节能改造方案。节能改造方案应明确节能指标及其检测与验收的方法。 | 拟改造项目 | 论证"审计即诊断、改造应据诊断制定方案" |
| **4.3.6** | 锅炉房、换热机房及制冷机房节能改造设计，应设置能量计量装置，并符合本规范第 3.2.26 条的规定。 | 机房改造 | 分项计量/机房计量改造 |
| **4.3.7** | 集中供暖系统节能改造设计应设置热计量装置，并符合本规范第 3.2.25 条的规定。 | 集中供暖改造 | 供暖热计量改造 |
| **4.3.8** | 当供暖空调系统冷源或管网或末端节能改造时，应对原有输配管网水力平衡状况及循环水泵、风机进行校核计算，当不满足本规范的相关规定时，应进行相应改造。变流量系统的水泵、风机应设置变频措施。 | 暖通改造 | 水泵/风机变频、水力平衡改造 |
| **4.3.10** | 照明系统节能改造设计应在满足用电安全和功能要求的前提下进行；照明系统改造后，走廊、楼梯间、门厅、电梯厅及停车库等场所应能根据照明需求进行节能控制。 | 照明改造 | 照明智能控制改造 |
| **4.3.11** | 建筑设备集中监测与控制系统节能改造设计，应满足设备和系统节能控制要求；对建筑能源消耗状况、室内外环境参数、设备及系统的运行参数进行监测，并应具备显示、查询、报警和记录等功能。其存储介质和数据库应能记录连续一年以上的运行参数。 | 拟建集中监控 | **空调/供暖集中自动控制改造（最常用）** |

### 1.3 第 3 章 新建建筑节能设计（**只作参照/达标整改方向，禁止写成"违反"**）

| 条文 | 原文摘录 | 适用条件 | 用法 |
|---|---|---|---|
| **3.3.6** | 建筑面积不低于 20000m² 且采用集中空调的公共建筑，应设置建筑设备监控系统。 | **面积 ≥20000 m² 且集中空调**（两个条件都要满足） | 写"按第 3.3.6 条，本项目属该情形，应设置建筑设备监控系统，建议以此作为达标整改方向" |
| **3.3.4** | 水泵、风机以及电热设备应采取节能自动控制措施。 | 有水泵/风机等输配设备 | 同上（参照） |
| **3.2.23** | 当冷源系统采用多台冷水机组和水泵时，应设置台数控制；对于多级泵系统，负荷侧各级泵应采用变频调速控制；变风量全空气空调系统应采用变频自动调节风机转速的方式。大型公共建筑空调系统应设置新风量按需求调节的措施。 | 多台冷机+水泵 | 同上（参照） |
| **3.2.25** | 集中供暖系统热量计量应符合下列规定：锅炉房和换热机房供暖总管上，应设置计量总供热量的热量计量装置；建筑物热力入口处，必须设置热量表，作为该建筑物供热量结算点；……用于热量结算的热量计量必须采用热量表。 | 集中供暖 | 供暖未按热量计量时，作为**结算口径**依据引用最有说服力 |
| **3.2.26** | 锅炉房、换热机房和制冷机房应对下列内容进行计量：燃料的消耗量；供热系统的总供热量；制冷机（热泵）耗电量及制冷（热泵）系统总耗电量；制冷系统的总供冷量；补水量。 | 有制冷/换热机房 | 机房分项计量缺失 |
| **3.2.20** | 集中供热（冷）的室外管网应进行水力平衡计算，且应在热力站和建筑物热力入口处设置水力平衡或流量调节装置。 | 集中供热/供冷 | 水力平衡装置缺失 |
| **3.2.24** | 供暖空调系统应设置自动室温调控装置。 | 供暖空调 | 室温调控缺失 |
| **3.3.7** | 建筑照明功率密度应符合表 3.3.7-1～表 3.3.7-12 的规定；…… | 照明 | 照明功率密度对标（**需查表取本场所限值**） |

---

## 二、其他可用标准（引前先确认原件在库）

| 标准 | 可引内容 | 对应问题 | 原件位置 |
|---|---|---|---|
| **DB37/T 5197-2021 公共建筑节能监测系统技术标准** | 监测系统建设与接入要求（山东地方标准，与"未建能耗监测"最贴） | 未建能耗监测系统、未接监管平台 | `hermes/rag/standards/技术规范/`（含 OCR 转录稿） |
| **GB/T 29149-2012 公共机构能源资源计量器具配备和管理要求** | 计量器具配备率与分项配备要求 | 分项计量缺失、器具配备不足 | 同上（PDF） |
| **GB 17167-2025 用能单位能源计量器具配备和管理通则** | 同上（通则级） | 计量器具配备 | 同上（PDF） |
| **GB/T 50034-2024 建筑照明设计标准** | 照度、照明功率密度（LPD）限值 | 照明系统不达标、改造目标值 | 同上（PDF） |
| **GB 50176-2016 民用建筑热工设计规范** | 围护结构热工参数（传热系数） | 屋面/外墙保温改造目标值 | 同上（PDF） |
| **GB 19577-2024 热泵和冷水机组能效限定值及能效等级** | 冷水机组能效等级限值 | 空调主机能效偏低/更新目标 | 同上（PDF） |
| **DB37/T 4452-2021 山东省教育、卫生等服务业用水定额** | 取水定额 | 用水对标（第5章已在用） | 同上（PDF） |
| 各机构《能源消耗定额标准》 | 三档定额值 | 指标对标（第5章已在用） | `standards-values.md` |

---

## 三、设备原理与量化锚点（**无标准号**，用"原理/一般规律"表述，不得伪造出处）

> 适用：没有可引条文、或条文只是"参照"时，用这组把后果说**定量**。措辞务必写成"按…定律/一般规律"，**不要**给它安一个标准号。

| # | 锚点 | 表述示例 | 对应问题 |
|---|---|---|---|
| K1 | 水泵/风机相似定律：流量∝转速，功率∝转速³ | "按流体机械相似定律，水泵转速降至额定的 80% 时轴功率约降至 51%；当前以增减运行台数调节，过渡工况长期处于过供状态。" | 输配系统无变频/台数调节粗放 |
| K2 | 冷却水温/冷凝温度与机组能效 | "冷却水进水温度每升高 1℃，冷水机组 COP 约下降 2%~3%（制冷原理一般规律）。" | 冷却塔散热不良、结垢 |
| K3 | 换热面结垢与能耗 | "冷凝器、蒸发器换热面结垢使换热温差增大，机组电耗随之上升（同类项目经验约 2%~3%/℃）。" | 设备清洗维护不到位 |
| K4 | 照明替换节电区间 | "LED 替换传统荧光灯、大功率灯具，节电率一般 15%~30%（本项目按照明用电占比测算）。" | 照明改造（7.2 已在用） |
| K5 | 变压器空载损耗 | "变压器长期低负载率运行时，空载损耗占其总损耗比重显著上升。" | 变压器容量/运行方式 |
| K6 | 围护结构传热 | "围护结构传热系数每降低一定幅度，供暖与供冷负荷随之下降；屋面无保温层时该部位的传热量明显高于有保温部位。" | 屋面/外墙保温（不宜引条文时用） |

---

## 四、常见问题 → 推荐锚点速配表

> 原则：**能引就引**；下表"推荐"为空白的，就是**没有合适依据**，只写现场事实与结论即可（不引、不加占位符）。

| 我们的问题方向 | 首选锚点（融入式引用） | 备选 |
|---|---|---|
| 分项计量缺失 / 未建能耗监测 / 未接监管平台 | GB 55015 **7.2.1**（分类分区分项计量、纳入监管平台） | DB37/T 5197-2021、GB/T 29149-2012 |
| 能源统计与台账缺项 | GB 55015 **7.2.3**（如实记录原始数据、建统计台账、器具在校准有效期内） | GB 55015 7.2.2（统计内容清单） |
| 未开展能耗比对/对标管理 | GB 55015 **7.2.5**（≥20000 m² 应建立实际运行能耗比对制度） | 定额标准（已在用） |
| 空调/供暖系统未实现集中自动控制 | GB 55015 **4.3.11**（改造应满足节能控制并具记录功能）为主；**面积≥2万且集中空调**时可附引 **3.3.6** 作达标方向 | 3.3.4、3.2.23（参照）+ K1 |
| 运行调节依赖人工、响应滞后 | GB 55015 **7.1.3**（应制定调节方案与操作规程） | 7.1.1 |
| 水力失调、冷热不均 | GB 55015 **7.1.6**（应监测评估水力/风量平衡并调试） | 3.2.20（参照）、4.3.8 |
| 供暖未按热量计量 | GB 55015 **3.2.25**（热力入口必须设热量表，结算口径） | 4.3.7（改造应设热计量装置） |
| 设备清洗维护不到位 | GB 55015 **7.1.9**（换热表面定期清洗、自控元件维护） | K3 |
| 照明灯具老化/无智能控制 | GB 55015 **4.3.10**（改造后走廊楼梯间等应能按需节能控制） | 3.3.7 + GB/T 50034-2024、K4 |
| 屋面/外墙未设保温 | GB 55015 **4.2 节**（外围护节能诊断与防水防护配套设计） | K6（原理） |
| 温度设置不合理、夜间空转 | GB 55015 **7.1.2** | — |
| 围护结构检查缺失 | GB 55015 **7.1.11** | — |
| 托管/合同能源管理项目 | GB 55015 **7.2.6**（合同应明确节能量与室内环境量化目标及验证方法） | 4.1.3 |
| 未利用可再生能源（光伏/太阳能） | **无直接强制条文**（第 3/5 章为设计章，既有建筑无"必须建"义务） | K6/K4 类定量测算 |
| 未利用峰谷电价差 | **无可引条文**（属经济性措施） | 只写时段价差与负荷可转移性 |
| 能耗异常（逐月/逐年偏离） | **不引依据**——A 类证据就是逐月实算数值本身 | — |

---

## 五、引用写法对照（同一件事的三种写法）

✅ **推荐（融入式）**

> ……按《建筑节能与可再生能源利用通用规范》（GB 55015-2021）第 7.2.1 条"建筑能源系统应按分类、分区、分项计量数据进行管理……能耗数据应纳入能耗监督管理系统平台管理"的规定，该单位现有计量体系尚未达到分项计量要求。

❌ **禁止（括注式）**

> ……未实现分项计量（出自 GB 55015-2021 第 7.2.1 条）。

❌ **禁止（只报号）**

> ……依据 GB 55015-2021 的相关规定，未实现分项计量。

❌ **禁止（标题带条文）**

> （4）分项计量缺失，不符合 GB 55015-2021 第 7.2.1 条
