# 第5章 能源资源消费/消耗指标分析 · 写作逻辑

> 本章为全报告核心计算章。所有数值必须来自三年能耗账单或由其计算得出。

## 章开头段（固定）

为全面准确分析[机构]用能情况和用能规律，此次能源审计工作选取[机构][统计年份区间，如：2022年-2024年]完整年周期内水、电、热等用能数据。根据近三年总用能及各项用能数据计算分析，[机构]用能基本情况如下：

## 5.1 能源资源消费/消耗概况

[机构]主要用能类型包括[类型列举]，能源整体流向如下图所示：
（插图：图5.1 能源流向图——按用能类型→用能系统两级绘制）

## 5.2 能源资源消耗/消费数据

### 5.2.1 用电情况分析（四段式，其他能源同构）

> 每类能源分析固定四段：①设备列举+三年年用量 → ②年用量趋势图+同比分析 → ③逐月用量图 → ④高峰归因分析。

**段①（设备+数据）**：
[机构]主要用电设备为[设备列举，与第6章一致：冷水机组、冷冻水泵、冷却水泵、冷却塔、风机盘管、单体空调、照明灯具、办公设备、电开水器及冬季供暖用循环水泵等]。根据能耗账单及缴费发票统计分析，[机构]X1年全年用电量为A1 kWh，X2年全年用电量为A2 kWh，X3年全年用电量为A3 kWh。X1年-X3年总用电量变化趋势如图5.2所示。

**段②（同比分析，数值由计算得出）**：
（插图：图5.2 X1年-X3年总用电量（单位：kWh））
由图5.2分析，[机构]X1年-X3年总用电量整体[波动不大/呈上升/下降趋势]。X2年用电量较X1年[增长/降低]Δ kWh，[增长/降低]率为R%，X3年用电量较X2年[增长/降低]Δ kWh，[增长/降低]率为R%。

**段③（逐月引入）**：
结合[机构]X1年-X3年逐月用电量统计数据，分析近三年逐月用电情况，变化趋势如图5.3所示：
（插图：图5.3 X1年-X3年逐月电量（单位：kWh））

**段④（高峰归因，必须结合该机构实际供冷供暖形式）**：
由图5.3分析，[机构]用电量较大月份为[高峰月份列举]。[归因分析：结合供暖空调形式分析——冷源为电驱动式制冷机组则制冷季（6-9月）用电量明显高于过渡季；冬季以市政供暖为主则热源虽不是电力直接驱动，但换热站循环泵24h开启/部分房间使用单体空调辅助供暖，供暖季用电量同样高于过渡季]。[机构]供冷、供暖系统年用电量占总用电量的比重较大，逐月用电量变化符合单位用能基本变化规律。

### 5.2.2 用水情况分析（同四段式）

> 归因模板：用水量较大月份为制冷季（冷却塔及管路补水消耗）；无冷却塔机构改为"用水量全年较为稳定，主要为生活用水"。

### 5.2.3 用暖情况分析（按缴费方式分支）

> 分支A（按面积缴费，市政集中供暖）：
[机构]冬季供暖热源使用[热源类型]，采暖期起止时间主要依据[地方供热管理条例名称]所规定供暖时间：[起止日期]，共计[N]天；同时每年具体供暖时间依据当年天气及政府规定适当调整。[机构]使用集中热源的缴费方式为按供暖面积缴费的方式，缴费面积为A m²，供暖缴费单价为P 元/m²，总供暖费用F万元。

> 分支B（按热量计量缴费）：写供热计量方式、年供热量GJ、热价、总费用。

### 5.2.4 其他用能分析（公车用油/天然气等）

[除用电、用水、用暖的主要能源资源消耗外]，[机构]还有[其他用能描述，如：公车用油消耗，采用IC卡统一充值管理]。根据统计数据，近三年[运行情况描述]。经测算分析，[计算口径说明]。经统计，近三年[平均费用]。

### 5.2.5 能源资源费用分析

根据所提供的能耗账单，[机构]能源费用主要包括[费用类型列举]，X1年-X3年各项能源费用统计见表5.1。

**表5.1 各项能源费用统计表**

| 年份 | 电费（元） | 供暖费（元） | 水费（元） | 油费（元） | 燃气费（元） | 合计（元） |
|------|-----------|-------------|-----------|-----------|-------------|-----------|
| X1年 | ... | ... | ... | ... | ... | ... |
| X2年 | ... | ... | ... | ... | ... | ... |
| X3年 | ... | ... | ... | ... | ... | ... |

> 单位元（费用万元值 × 10000）；油费=汽油费+柴油费合并；任一年 >0 的列才显示（无 0 值列，列顺序固定为 电费/供暖费/水费/油费/燃气费）。

（插图：各年度能源费用占比图，饼图，每年一张；图号动态连号，号随前列图数顺延）

**费用结论段（固定句式）**：
[机构]X1年-X3年能源费用整体[稳定/趋势]。[同比增减描述]。能源费用占比最高的为[最高项]，占近三年能源消费总额的[P]%以上，其次是[次高项]，占[Q]%以上。影响[机构]能源费用的主要因素是[因素]，因此本次能源审计关键节能点在[节能方向指向，如：用电系统优化与供暖系统改造]。

## 5.3 能耗资源消耗/消费指标（每个指标同构五要素）

> 指标清单（党政机关4项；其他机构类型按其定额标准增减，未提供标准值时须向用户确认）：
> 1. 单位建筑面积非供暖能耗（5.3.1）
> 2. 常规用能系统单位建筑面积电耗（5.3.2）
> 3. 人均综合能耗（5.3.3）
> 4. 取水指标（5.3.4，标题按机构类型自适应：医疗→单位开放床日用水量；政务服务中心/场馆→单位建筑面积年取水量；教育→标准人数年均取水量；党政机关→人均机关取水量）
> 5. 单位采暖建筑面积供暖能耗（5.3.5，有供暖能耗的项目必写；无供暖项目跳过）

每个指标的生成结构：

**① 指标定义**（标准原文摘录，含单位说明）：党政机关[指标名]：在统计报告期内，……，单位为[单位]。

**② 计算公式 + 变量说明**：公式 + "式中："逐变量说明（变量——含义，单位）。

**③ 特殊用能剔除说明**（有则写）：
[机构]设置[特殊用能设施，如：信息中心]，根据[X年]单独计量数据作为近三年[设施]用电平均值，计算[指标]时予以剔除。
> 注：剔除特殊用能系统时，应同时剔除对应建筑面积/人数。

**④ 计算过程表**（转置布局：指标项为行、年份为列，年份列跟随实际数据年份动态生成；行序：基础数据行 → 指标值行（2 位小数）→ 对标值行 → 评价行）：

- 表5.2（5.3.1 非供暖能耗）首列行：年耗电量(kWh) / **供暖耗电量(kWh)** / 折标系数(kgce/kWh) / 非供暖能耗(kgce) / 建筑面积(m²) / 单位建筑面积非供暖能耗(kgce/(m²·a)) / **约束值 / 基准值 / 引导值** / 评价结果
- 表5.3（5.3.2 单位面积电耗）：年耗电量 / **供暖耗电量** / 建筑面积 / 单位建筑面积电耗(kWh/m²) / **约束值 / 基准值 / 引导值** / 评价结果
- 表5.4（5.3.3 人均综合能耗）：年耗电量 / 信息中心用电 / 折标系数 / 供热量(GJ) / 折标系数(tce/GJ) / 用汽油量(kg) / 折标系数(kgce/kg) / [天然气量(m³) / 折标系数(kgce/m³)] / 综合能耗(tce) / 用能人数(p) / [信息机房用能人数(p)] / 人均综合能耗(kgce/(p·a)) / **约束值 / 基准值 / 引导值** / 评价结果
- 表5.5（5.3.4 取水量）：年取水量(m³) / 人数(或床位数/建筑面积，按机构类型) / 取水指标值 / **通用值 / 先进值**（引导值无）/ 评价结果
- 表5.6（5.3.5 供暖能耗，有供暖项目才生成）：供暖电耗(kWh) / 电折标系数 / 供热量(GJ) / 热力折标系数(tce/GJ) / 供暖能耗(kgce) / 采暖建筑面积(m²) / 单位采暖建筑面积供暖能耗(kgce/m²) / **约束值 / 基准值 / 引导值** / 评价结果

**⑤ 指标结论段（固定句式）**：
[机构]X1年-X3年[指标名]分别为v1[单位]、v2[单位]、v3[单位]，[评价句式]中[三档判定结果描述]，仍然存在[较大的/一定的]节能空间。

## 三档评价规则（对标 energy-audit-core/references/standards-values.md（权威单点））

| 指标值区间 | 评价结果 | 结论句式 |
|-----------|---------|---------|
| ≤ 引导值 | 优于引导值 | 用能水平先进 |
| 引导值＜值≤基准值 | 低于基准值 | 高于引导值，仍然存在一定的节能空间 |
| 基准值＜值≤约束值 | 低于约束值 | 高于基准值，仍然存在较大的节能空间 |
| ＞约束值 | 超出约束值 | 不满足定额约束要求（须重点说明原因并加大整改建议力度） |

> 用水指标两档：先进值/通用值，句式"低于通用值，高于先进值，仍然存在一定的节水空间"。

## 计算规则

1. **综合能耗**（tce）= Σ(各类计入能源实物量 × 折标系数)。计入范围：机构自缴的电/热/油/气；第三方托管结算的能源（如物业代缴燃气）是否计入须与用户确认并在 5.3.3 注明口径。
2. **折标系数**：见 energy-audit-core/references/standards-values.md（权威单点）（电力 0.31 kgce/kWh 等价、热力 0.03412 tce/GJ（换算 34.12 kgce/GJ，代码 COEFF.heat 直乘勿再 ÷1000）、汽油 1.4714 kgce/kg、天然气 1.2143 kgce/m³）。**水不折算标准煤，不计入综合能耗**（附录B 无水的折标系数）。
3. **单位采暖建筑面积供暖能耗**（5.3.5）= 供暖能耗 kgce ÷ 采暖建筑面积。供暖能耗 = 供暖电耗×0.31 + 供热量(GJ)×34.12 + 供暖燃气×1.2143；采暖建筑面积取建筑表 heat_area 合计，缺失时用建筑面积兜底（用户 2026-09-02 确认）。定额按供暖类型（表2，不分机构等级）：市政集中供暖(按热计量) 12.7/11.1/8.3；空调供暖 12.4/8.9/6.4；燃气(油)供暖 12.3/8.4/4.8。预计算指标见 data.json indicators[].unit_area_heating。
3. **同比增减量** = 后年值 − 前年值；**增减率** = 增减量 ÷ 前年值 × 100%，保留 2 位小数。
4. **数值精度**：账单原始数据保留 2 位小数；指标值保留 2 位小数；费用以万元计保留 2 位。
5. **信息中心用电跨年处理**：仅有一个年份的单独计量数据时，取该值作为近三年平均值填入三个年份（须在正文说明该假设）。

### 供暖电耗剔除（⚠️ 计算口径铁律，缺失将整体偏高约15%）

单位建筑面积**非供暖能耗**与**常规用能系统单位建筑面积电耗**，计算前必须从总电量中**扣除供暖系统耗电量**（供暖循环泵、供暖风机等电耗；含市政供暖项目的循环泵电耗）：

- 表5.2 计算：非供暖能耗 = 综合能耗 − 供暖能耗（热+供暖电耗）− 交通能耗（汽油+柴油），再 ÷ 建筑面积。**不得只用总电量折标**（旧只电口径已废弃 2026-09-05）。
- 表5.3 计算：单位面积电耗 =（年耗电量 − 供暖耗电量）÷ 建筑面积；不得用总电量直接除以面积。
- 供暖耗电量单独计量缺失时：由用户提供（循环泵功率×运行时长等）或按供暖期循环泵测算，禁止用 0 代入。
- 预计算指标（data.json indicators）的 heating_energy_kwh 缺失时按 0 计入，属"未剔除口径"，
  写 5.3 章节时不得直接引用该预计算值，须按本条铁律修正后写入。
- 历史事故：某项目未剔除供暖电耗（159,682.5/120,075/78,210 kWh），非供暖能耗 14.38 vs 正确 12.34 kgce/(m²·a)，评价结论偏差一档。

### 口径统一（⚠️ 全章同一口径，禁止混用）

- 5.1 概况**不列综合能耗数值**（只给流向图与用能类型）；综合能耗数值只在 5.3.3 给出。
- 5.3 全章统一**等价值**口径（电力 0.31 kgce/kWh）；禁止 5.1 用当量（0.1229）而 5.3.3 用等价、或电当量+气等价混算。
- 若项目合同约定当量口径，须在 5.3 注明"按合同约定当量口径"并全章一致。

### 数据交叉校验（写入正文前必做）

1. **年度总量 = 逐月加总**：三年 × 每种能源，逐月值加总须与年度总量一致（偏差>0.5% 时以账单原件为准并标注）。
2. **费用 ÷ 单价 = 用量**：如供暖 320,355.75 元 ÷ 89.61 元/GJ = 3,575 GJ；电费 ÷ 电量 ≈ 当地电价。校验失败的数据禁止直接写入报告。
3. **版本冲突校验**：PG 取数如出现同键多版本不同值，以账单原件/交付报告互证为准，标注"DB 数据与账单不符，已按账单修正"。
