# 山东公共建筑计算规格

## 输入

- 项目边界：`unit_type=公共建筑`、`province=山东`。
- 平台码：`customer_func=A/B/C/D`；`A`、`D` 必须有合法二级码。
- 项目地点：`base.city`，允许带“市”后缀；无法识别时从地址匹配山东地市。
  5077 保留历史“莱芜”行，新项目“济南”不自动合并“莱芜”。
- 建筑子类：`agency_office`、`business_office`、`hotel`、`hospital`。
- 面积：`base.building_area`，或建筑明细面积合计；应扣除车库。
- 年份：`energy_yearly[]`。
- 可选年度口径：`public_building.years_by_year[year]` 可覆盖面积、供暖面积、床位数、修正参数和分项能耗。
- 5077 修正参数：`annual_use_hours`（年使用时间，h/a）和
  `area_per_person`（人均建筑面积，m²/p）。
- 5077 外购热量：存在 `heating_heat_gj` 时，还必须按供回水温度或
  蒸汽压力提供 `heating_heat_equivalent_electricity_kwh_per_gj`；
  不得按 277.78 kWh/GJ 的理论热值自动换算。

## 输出

- `eA`：供暖能耗 ÷ 供暖面积。
- `eB`：非供暖等效电 ÷ 建筑面积。
- `eTotal`（5077）：含供暖的总等效电 ÷ 建筑面积。
- `eC`（医院）：非供暖等效电 ÷ 床位数 ÷ 1000。
- `quota`：约束值、先进值；医院 eC 保留标准原始 `10³ kWh/(床·a)` 单位。
- `grade`：达到先进值、符合约束值、超过约束值；仅有二档，禁止输出“基准值/引导值”。
- 5077 结果同时返回 `standard_status=废止`、`legacy_override=true`、
  `abolished_at=2024-10-09` 和固定过渡披露文字。

## 修正实现

修正系数只作用于标准限额。实际指标使用原始实测值，报告同时披露修正参数与修正后的限额，避免通过修改实测值“做低”或“做高”指标。

- 5077：`α1 = 0.3 + 0.7 × H / 2500`，
  `α2 = 0.7 + 0.3 × 10 / A`，修正后限额 `e' = e0 × α1 × α2`。
  这里 `H` 是年使用时间（h/a），不是供暖度日。
- 5077 的 A1/A2、B1/B2、C1/C2 三组值使用同一修正系数。
- 5078：标准年使用时间 2900 h/a、标准人均建筑面积 10 m²/p。
- 5076：标准入住率 0.5、标准客房面积占比 0.7。
- 5079：按设备运行时间、空调天数和门诊量进行复合修正。

## 5077 统计范围

- 总能耗包括供暖、制冷、通风、空调、照明、办公和电梯等建筑运行能耗。
- 信息机房（含服务器及机房降温空调）和厨房炊具用能不计入；厨房通风、
  冷冻冷藏、照明、空调能耗仍计入。
- 建筑面积包括地下室、半地下室，不包括车库。
- 用能人数包括机关在编人员和长期雇员；临时人员、参会人员不计入。
- 供暖电力折标煤采用标准表 6.0.1 的固定等价值 `0.3 kgce/kWh`。
- 非供暖及含供暖总能耗采用标准表 6.0.3 的等效电系数。外购热水、蒸汽
  因介质参数不同，必须显式选择对应系数。

## 拒绝规则

- 标准号与子类不一致；
- `B=机关办公` 未使用 5077，或 5077 用于山东公共建筑 `B` 以外的对象；
- 宾馆酒店套用 5078；
- 医院缺少床位数并试图计算 eC；
- 公共建筑缺少一级码、A/D 缺少二级码、B/C 带非空二级码；
- 缺少城市且地址无法识别；
- 5076/5078/5079 存在供暖电耗但未提供当年全国平均火力发电标准煤耗；
- 5077 存在外购热量但未提供等效电系数；
- 5077 修正参数不完整且试图完成修正对标；
- 非山东公共建筑项目进入本模块。
