# 山东公共建筑折标口径

## 非供暖能耗：等效电

| 能源 | 单位 | 等效电系数 |
|---|---:|---:|
| 电力 | kWh | 1.000 kWh/kWh |
| 天然气 | m³ | 7.131 kWh/m³ |
| 原油 | kg | 7.659 kWh/kg |
| 汽油 | kg | 7.889 kWh/kg |
| 柴油 | kg | 7.812 kWh/kg |
| 原煤 | kg | 2.928 kWh/kg |
| 洗精煤 | kg | 3.689 kWh/kg |

## 供暖能耗：折标准煤

| 能源 | 系数 |
|---|---:|
| 热力 | 0.03412 kgce/MJ（34.12 kgce/GJ） |
| 天然气 | 1.2143 kgce/m³ |
| 原煤（20934 kJ/kg） | 0.7143 kgce/kg |
| 汽油 | 1.4714 kgce/kg |
| 柴油 | 1.4571 kgce/kg |

标准表2中的 `0.1229 kgce/kWh` 是电力**当量值参考系数**，不能直接用于
5076/5078/5079 的供暖电耗等价值折标。这三项标准的供暖电力应使用项目
审计年度适用的全国平均火力发电标准煤耗；计算器接受
`heating_electricity_kgce_per_kwh` 年度系数，未提供且实际存在供暖电耗时
终止并提示补采。

原煤与热力系数分别见 DB37/T 5078-2024、5079-2024 条文说明“表 1 能源折标准煤参考系数”和“表 2 电力和热力折标准煤系数（参考值）”；仅采用标准明确列出的固定参考值，不对其他煤种猜测。

## DB37/T 5077-2016 专用系数

5077 原文表 6.0.1 给出供暖折标准煤参考系数：

| 能源 | 系数 |
|---|---:|
| 原煤 | 0.7143 kgce/kg |
| 天然气 | 1.29971 kgce/m³ |
| 液化石油气 | 1.7143 kgce/kg |
| 液化天然气 | 1.7570 kgce/kg |
| 汽油 | 1.4714 kgce/kg |
| 柴油 | 1.4571 kgce/kg |
| 燃料油 | 1.4286 kgce/kg |
| 热力 | 0.0341 kgce/MJ |
| 电力（等价值） | 0.3 kgce/kWh |

这里的天然气和电力系数是 5077 原文值，不得用 5076/5078/5079 包中的
天然气系数或年度火力发电标准煤耗替代。

5077 原文表 6.0.3 给出外购热量的等效电参考系数：

| 热媒 | 参数 | 等效电系数 |
|---|---|---:|
| 热水 | 95/70 ℃ | 64 kWh/GJ |
| 热水 | 50/40 ℃ | 39 kWh/GJ |
| 饱和蒸汽 | 1.0 MPa，180 ℃ | 110 kWh/GJ |
| 饱和蒸汽 | 0.4 MPa，144 ℃ | 96 kWh/GJ |
| 饱和蒸汽 | 0.3 MPa，133 ℃ | 91 kWh/GJ |

计算外购热量的含供暖总能耗时，必须依据实际热媒参数显式提供
`heating_heat_equivalent_electricity_kwh_per_gj`；不得默认按
277.78 kWh/GJ 折算理论热值，也不得从项目名称或省份猜测热媒参数。
