# 山东公共建筑能耗限额标准包

> 核验日期：2026-10-23
>
> 机读镜像：`quota-values.json`
> 原文：`sources/` 下四份 PDF；本文件记录标准、表号和 5077 过渡值，代码只读取 JSON。

## 适用路由

| 建筑子类 | 标准 | 状态 | 评价档位 |
|---|---|---|---|
| 商务办公 | DB37/T 5078-2024《商务办公建筑能耗限额标准》 | 现行 | 约束值、先进值 |
| 宾馆酒店 | DB37/T 5076-2024《宾馆酒店建筑能耗限额标准》 | 现行 | 约束值、先进值 |
| 医院 | DB37/T 5079-2024《医院建筑能耗限额标准》 | 现行 | 约束值、先进值 |
| 机关办公 | DB37/T 5077-2016《机关办公建筑能耗限额标准》 | 2024-10-09 废止；受控过渡 | 约束值、先进值 |

`DB37/T 5077-2016` 仅允许山东公共建筑 `B=机关办公` 作过渡兼容沿用。
该标准当前没有已接入的现行替代标准，报告必须写明：

> DB37/T 5077-2016标准已于2024-10-09废止；本项目因暂无现行替代标准，按批准规则作过渡兼容沿用。

禁止将 5077 用于浙江、公共机构或其他公共建筑子类，也禁止用
5076/5078/5079 代替 5077。

## 指标口径

- `eA`：单位建筑面积供暖能耗，`kgce/(m²·a)`。
- `eB`：单位建筑面积非供暖能耗，`kWh/(m²·a)`。
- `eTotal`（5077）：含供暖的单位建筑面积总等效电耗，`kWh/(m²·a)`。
- 医院另有 `eC`：床均非供暖能耗，标准表头单位为 `10³ kWh/(床·a)`。计算时先将年非供暖等效电量除以床位数，再除以 1000 后与 `eC` 表值比较。
- 建筑面积包括地下室、半地下室，不包括车库。
- 非供暖能耗使用等效电折算：电力 1 kWh/kWh、天然气 7.131 kWh/m³、汽油 7.889 kWh/kg、柴油 7.812 kWh/kg、原煤 2.928 kWh/kg。
- 供暖能耗折算标煤。热力使用 `0.03412 kgce/MJ`；电力应采用项目审计年度适用的全国平均火力发电标准煤耗，不得把浙江公共机构的 `0.1229` 直接套入山东公共建筑供暖电耗。
- 上述全国平均火力发电标准煤耗规则适用于 5076/5078/5079；5077 原文
  表 6.0.1 明确使用固定等价值 `0.3 kgce/kWh`。

## DB37/T 5077-2016 表 7.0.3

表内数值依次为 `A1, A2, B1, B2, C1, C2`：

| 地区 | A1 | A2 | B1 | B2 | C1 | C2 |
|---|---:|---:|---:|---:|---:|---:|
| 济南 | 8.7 | 4.8 | 60 | 41 | 86 | 56 |
| 青岛 | 8.0 | 4.3 | 56 | 37 | 80 | 50 |
| 淄博 | 8.7 | 4.8 | 62 | 43 | 86 | 56 |
| 枣庄 | 8.4 | 4.4 | 57 | 38 | 82 | 52 |
| 东营 | 9.0 | 4.9 | 62 | 43 | 87 | 57 |
| 烟台 | 8.2 | 4.3 | 54 | 35 | 80 | 50 |
| 潍坊 | 9.1 | 4.9 | 62 | 43 | 87 | 57 |
| 济宁 | 8.6 | 4.5 | 61 | 42 | 85 | 55 |
| 泰安 | 8.5 | 4.5 | 60 | 41 | 85 | 55 |
| 威海 | 8.2 | 4.3 | 54 | 35 | 80 | 50 |
| 日照 | 8.2 | 4.3 | 54 | 35 | 80 | 50 |
| 莱芜 | 8.8 | 4.8 | 60 | 41 | 85 | 55 |
| 临沂 | 8.5 | 4.5 | 59 | 40 | 84 | 54 |
| 德州 | 9.0 | 4.9 | 62 | 43 | 87 | 57 |
| 聊城 | 8.5 | 4.5 | 60 | 41 | 86 | 56 |
| 滨州 | 9.2 | 4.9 | 62 | 43 | 88 | 58 |
| 菏泽 | 8.4 | 4.4 | 59 | 40 | 85 | 55 |

`A1/A2` 的约束值、先进值单位为 `kgce/(m²·a)`；`B1/B2` 为不含供暖
总能耗，`C1/C2` 为既供冷又供暖总能耗，单位均为 `kWh/(m²·a)`。
历史“莱芜”按原文保留；新项目“济南”不与“莱芜”自动合并。

## 修正

能耗修正是对“标准限额值”作可比化修正，再用项目实际指标与修正后的限额比较。

- 商务办公（DB37/T 5078 第 8 章）：标准年使用时间 2900 h/a，标准人均建筑面积 10 m²/p；`α1 = 0.3 + 0.7H/H0`，`α2 = 0.7 + 0.3f0/f`。
- 机关办公（DB37/T 5077 第 8 章）：标准年使用时间 2500 h/a，标准人均建筑面积 10 m²/p；`α1 = 0.3 + 0.7H/2500`，`α2 = 0.7 + 0.3×10/A`。`H` 是年使用时间，不是供暖度日。
- 宾馆酒店（DB37/T 5076 第 8 章）：标准入住率 0.5，标准客房面积占比 0.7；`α1 = 0.4 + 0.6H/H0`，`α2 = 0.5 + 0.5R0/R`。
- 医院（DB37/T 5079 第 8 章）：`f = 0.42 + 0.204F/F0`，`d = 0.147 + 0.173D/D0`，`e = 0.1 + 0.039E/E0`，修正后限额 `E' = E × (1 + f×d×e)`；`F0=2555 h/a`、`D0=134 d/a`、`E0=100 万人次/a`。

缺失修正参数时，不擅自伪造默认实际值；报告应明示未修正，或由现场资料补齐后再对标。
