# 浙江公共建筑折标系数与综合能耗口径

> 来源：长三院四份样本报告附录2《各种能源折标准煤参考系数》
> 复核：已与 DB33/T 736-2021 附录 A（PDF 第13页）、DB33/T 760-2023 附录 A（PDF 第10页）逐项核对
> 状态：**数值已核验（2026-10-20）**

## 一、折标系数

| 能源 | 系数 | 单位 | 备注 |
|---|---|---|---|
| 电力 | **0.1229** | kgce/kWh | **当量值** |
| 天然气 | 1.2143 | kgce/m³ | 与山东线相同 |
| 液化石油气 | 1.7143 | kgce/kg |  |
| 汽油 | 1.4714 | kgce/kg |  |
| 柴油 | 1.4571 | kgce/kg |  |
| 燃料油 | 1.4286 | kgce/kg |  |
| 热力 | **0.03412** | kgce/MJ | 当量值；等价 34.12 kgce/GJ |
| 新水（自来水） | **0.2571** | kgce/t | 仅 DB33/T 760-2023 饭店综合能耗计入；736 附录 A 无此项 |

> 注：
> 1. 0.1229 是标准给出的当量参考值；标准同时建议结合实际年份浙江省公布的电厂发电标准煤耗与制备耗能工质设备效率进行修正。报告若采用默认值，应在附录2 注明"采用标准附录 A 参考值"。
> 2. 饭店综合能耗按 760 标准应计入新水（耗能工质）；办公/场馆按 736 标准不折算水。
> 3. 样本专家公寓仅按电量折标（110.53 tce），未计入新水；若按 760 计算，应加上 7,223 t × 0.2571 ≈ 1.86 tce，单位可比综合能耗会相应变化。模板要求饭店类必须计入新水，或在报告中说明未计入的理由。

## 二、综合能耗

```
Ej = Σ(ej × pj)
```

**736（办公/场馆）**

- 建筑能耗：除交通工具用能外的建筑使用能耗；
- 不计入：可分项计量的特殊用能区域（数据中心、中心控制室、信息中心、监控中心、档案室、演播中心、服务大厅等）；
- 综合能耗/总电耗另不计入：独立核算且可分项计量的食堂、浴室、健身；
- 不扣供暖电量；建筑面积按证载面积（职工住宅除外），未纳入能源范围的区域同步剔除；
- 没有分项计量 → 无法剔除 → 报告中说明。

**760（饭店）**

- 计入：经营服务过程中实际消耗的各类能源，含新水等耗能工质；
- 不计入：员工生活和其它作业用能；
- 建筑面积：`Mm = 总建筑面积 − 30×地下车位数`；地下人防不计入；出租商场/商铺计入。

## 三、与山东公共机构线的差异

| 项 | 山东公共机构 | 浙江公共建筑 |
|---|---|---|
| 电力 | 0.31 kgce/kWh（等价值） | **0.1229 kgce/kWh（当量值）** |
| 热力 | 34.12 kgce/GJ | 34.12 kgce/GJ（写法 0.03412 kgce/MJ） |
| 综合能耗扣减 | 扣交通、特殊用能等 | 736：扣交通 + 可分项计量的特殊/食堂/浴室/健身；760：不含员工生活/其他作业，经营用能含新水 |
| 指标分母 | 扣车库面积 | 736：证载面积（职工住宅除外，未纳入能源范围的区域同步剔除）；760：总建筑面积减地下车位×30㎡、人防 |

> 更正（2026-10-20 原文核验）：浙江公共建筑并非"一律不扣特殊用能"。736 第5章规定：可分项计量的特殊用能、食堂、浴室、健身等应剔除；没有分项计量则无法剔除。饭店类还要按 760 的建筑面积公式扣除地下车位、人防。

## 四、硬规则

1. 浙江公共建筑报告不得出现 0.31；
2. 山东公共机构报告不得出现 0.1229；
3. 同一报告内不得混用两种电力系数；
4. 系数变更必须同时改 `quota-values.md` 的对标结果与报告附录2。
