# 浙江公共机构计算规格

## 子类解析

- `government`、`agency`：DB33/T 736，行政机关。
- `venue`：DB33/T 736，场馆。
- `university`、`higher_education`：DB33/T 737，普通高等院校。
- `hospital`：DB33/T 738；仅二级及以上，三级/二级由 `hospital_level` 或平台 `children_func` 判定。
- 一级医疗机构、成人高校、自考高校、普通中小学：本包无适配标准时返回明确错误，禁止借用其他省或相近标准。

## 输出结构

`indicators.json` 写入：

- 顶层指标节点，供第 5 章和变量一致性检查读取；
- `public_institution.results[]`，逐年保存原始值、修正系数、定额三档和评价结果；
- `standard_id`、`standard_table`、`source`、`anchor`，供 QA 追溯。

## 计算

- 单位面积能耗 = 建筑能耗（kgce） ÷ 建筑面积；736 的独立食堂/浴室/健身及可分项特殊用能先剔除。
- 人均综合能耗 = 综合能耗（kgce） ÷ 用能人数。
- 单位面积电耗 = 总电耗（kWh） ÷ 建筑面积。
- 人均电耗 = 总电耗（kWh） ÷ 用能人数。
- 736 的 `EEUE = ES / EIT`；没有 IT 设备分项电量时不计算。
- 738 的可比单位面积能耗 = 单位面积能耗 ÷ `(α1 × α2)`，实际值原文保留，同时输出修正后比较值。

## 修正与数据缺口

- 736 的 2005 年前无中央空调建筑：能源量和电量乘 1.2。
- 738 触发门急诊/床位修正时，修正系数作用在指标分母，不修改原始能耗数据。
- 缺失面积、人数或医疗等级属于阻断项；缺失水耗或 EEUE 属于非阻断项，输出“无数据，不评价”。
