# 浙江公共机构折标系数

来源：DB33/T 736-2021、DB33/T 737-2021、DB33/T 738-2021 附录 A。

| 能源 | 系数 | 单位 |
|---|---:|---|
| 原煤 | 0.7143 | kgce/kg |
| 天然气 | 1.2143 | kgce/m³ |
| 液化石油气 | 1.7143 | kgce/kg |
| 汽油 | 1.4714 | kgce/kg |
| 柴油 | 1.4571 | kgce/kg |
| 燃料油 | 1.4286 | kgce/kg |
| 电力 | 0.1229 | kgce/kWh（当量） |
| 热力 | 0.03412 | kgce/MJ（当量） |

浙江公共机构标准不允许将山东公共机构的 `0.31 kgce/kWh` 作为默认值。报告应明确说明采用标准附录 A 的当量参考值。
