# 浙江公共建筑报告校验清单 v0.1

> 适用：8 章实务版
> 分级：P0 阻塞交付 / P1 交付前修复 / P2 提示

## 一、结构（P0）

| 编号 | 检查 | 判据 |
|---|---|---|
| S1 | 章数 | 1~8 章齐备 |
| S2 | 第2章章名 | **建筑概况**；不得出现"公共机构概况" |
| S3 | 第6章结构 | 6.1 用电 / 6.2 用水 / 6.3 其他 |
| S4 | 第5章结构 | 5.1 概况 / 5.2 消耗数据 / 5.3 指标 |
| S5 | 附录 | 附录1 建筑能耗数据信息表、附录2 折标系数 |
| S6 | 目录 | 章/节两级，页码与正文一致 |
| S7 | 1.3 基准期 | 第三段标签必须为**基准期**，格式为“YYYY年M月D日—YYYY年M月D日”；不得写“能耗对标基准期”等扩展标签 |
| S8 | 表格年度完整性 | 年度表、指标表和逐月附表只纳入完整年度；不完整年度可在正文说明，但不得作为表行、表列或附表出现 |

## 二、指标（P0）

| 编号 | 检查 | 判据 |
|---|---|---|
| I1 | 指标集 | 办公/场馆 5 项；公寓/饭店 2 项，且 5.3.1 必须是单位可比综合能耗、5.3.2 是单位床年用水量 |
| I2 | 电力系数 | 0.1229，不得出现 0.31 |
| I3 | 单位面积能耗 | 736：建筑能耗 ÷ 面积；可分项计量的特殊/食堂/浴室/健身应剔除；不扣供暖电量 |
| I4 | 单位面积电耗 | 总电量 ÷ 面积，不扣供暖电量 |
| I5 | 人均指标 | 分母为人数，不是面积 |
| I6 | 水耗 | 办公为 m³/(p·a)；公寓/饭店正式指标为 `Vuc = Vk ÷（N×Q）`，即年度用水量 ÷（总床位数×宾馆床位出租率），单位 m³/(床·年)；`Vk ÷ N` 仅作后台中间量 |
| I7 | 饭店修正 | 修正系数连乘后作除数；逐项列明，不只列出出租率 |
| I8 | 指标表 | 基础数据 → 指标 → 对标 → 评价，行序完整 |
| I9 | 结论句 | 与表内评价结果逐字一致 |
| I10 | 736 维度 | 行政机关按省级/市级/县级；场馆按科技馆/文化馆/博物馆；不得默认市级 |
| I11 | 736 剔除 | 可分项计量的特殊/食堂/浴室/健身已剔除；未分项计量有说明 |
| I12 | 736 修正 | 2005 年前且无中央空调的办公建筑，综合能耗/建筑能耗/电耗 ×1.2 |
| I13 | 760 档位 | 报告三行固定为定额标准约束值、基准值、引导值；对应标准原表 3级/2级/1级，但报告不得保留 1/2/3级旧名称；评价只用“低于引导值/低于基准值/低于约束值/高于约束值” |
| I14 | 760 新水 | 综合能耗含新水 0.2571 kgce/t；未计入需说明理由 |
| I15 | 760 面积 | Mm = 总建筑面积 − 30×地下车位数；人防不计入 |
| I16 | 760 参考项 | 常规电耗不是 760 指标，只能作额外参考，不得对标 736 |
| I17 | 760 中间量 | 单位综合能耗 Ej 只用于计算单位可比综合能耗；不得单列指标节、评价为“参考指标”或写入第8章指标结论 |
| I18 | 760 公式 | 5.3.1 用 OMML 写 `Ekd = Ej / (a1a2…am)`；式中按标准原文列示 `Ekd`、`Ej`、`a`、`m`，不得把 `a`、`m` 合并成“各项修正系数连乘值” |
| I19 | 床年用水公式 | 5.3.2 用 OMML 写 `Vuc = Vk / (N×Q)`；式中列示 `Vuc`、`Vk`、`N`、`Q`；不得退回 `Vk / N`，不得另列“按出租率折算的单位用水量” |

## 三、数值（P0/P1）

| 编号 | 检查 | 级别 |
|---|---|---|
| N1 | 指标值可由表内数据复算（误差 ≤ 0.01） | P0 |
| N2 | 建筑面积与表2.1 一致 | P0 |
| N3 | 人数/床位与项目登记一致 | P0 |
| N4 | 年度合计与附录逐月合计一致 | P0 |
| N5 | tce/kgce 单位换算正确 | P0 |
| N6 | 费用 ÷ 用量 = 单价（合理范围） | P1 |
| N7 | 逐月 0 值/重复值有说明 | P1 |

## 四、依据（P0）

| 编号 | 检查 | 判据 |
|---|---|---|
| B1 | 定额标准路由 | 行政机关/场馆直接适用《行政机关、场馆能耗定额及计算方法》；旅游饭店直接适用《旅游饭店单位综合能耗限额及计算方法》；专家公寓等非直接对象写“参照”相应定额。内部匹配键仍为 DB33/T 736-2021 / DB33/T 760-2023，正文不得用编号代替标准全名 |
| B2 | 专业依据 | 既有公共建筑节能分析纳入 JGJ 176-2009；供暖空调、给水、用电等专业标准只在项目存在对应系统或数据时纳入，浙江用水定额只在存在实际用水或给水系统时纳入 |
| B3 | 版本 | 不出现 DB33/T 736-2015 |
| B4 | 定额值 | 本包已核验值不标【待核验】；新增/未核验值才标 |
| B5 | 对标档位 | 三档/两档语义正确 |
| B6 | 适用范围 | 非行政机关/场馆/旅游饭店的对象写"参照"，未写"依据" |
| B7 | 禁用来源 | 不出现 DB37 系列、山东供热办法 |
| B8 | 列表形态 | 1.6 依据统一使用实心圆点无序列表；不得出现“国家法规与导则”“浙江省规章”“定额标准”“用水定额”“项目资料”等分组标题 |
| B9 | 调研资料 | 统一写“调研资料及其他相关资料。”，不得展开账单、设备台账、现场记录长清单 |
| B10 | 饭店用水定额 | 5.3.2 须写明 H6110/H6120、类别和分项；H6110 五星/四星 350/216、三星 256/146、一、二星级 180/110，H6120 星级以下 125/70；平台星级存在时不得输出 H6120 一般旅馆口径 |

## 五、写作边界（P1）

| 编号 | 检查 | 判据 |
|---|---|---|
| W1 | 第5章结论 | 不写判词/建议/整改 |
| W2 | 第6章 | 不写改造建议；不编造型号/功率/运行时间；构成段不逐行复述设备清单表，完整明细留表中 |
| W3 | 第7章 | 每条问题有现场事实或设备参数；建议与问题一一对应 |
| W4 | 第8章 | 平铺、无 8.x 分节、无表格；不引入新数值；问题数对齐 7.1.x，建议数对齐 7.2.x（剔除“节能率分析”），建议逐项分行 |
| W5 | 术语 | 不出现"公共机构"专属章名/表述（法规名称除外） |

## 六、图表（P1/P2）

| 编号 | 检查 | 级别 |
|---|---|---|
| F1 | 表题在表上方，章内连续 | P1 |
| F2 | 图注在图下方，章内连续 | P1 |
| F3 | 图注与图片清单逐字一致 | P1 |
| F4 | 照片类图注不写"（单位：xx）" | P2 |
| F5 | 单位统一（kgce/m²、m³、kWh） | P2 |

## 七、文本质量（P2）

| 编号 | 检查 |
|---|---|
| T1 | 无 ASCII 直引号（正文用中文引号） |
| T2 | 无"均,低于"等多余标点 |
| T3 | 无重复段落/复制粘贴痕迹 |
| T4 | 无未替换的占位符（除合规【待补充】） |
