# audit-examples
> 本文并入 `examples/court-agency-audit.md`、`examples/hospital-audit.md`、`examples/school-audit-template.md`（2026-09-18 瘦身合并第 4 组，原文件已归档至 `_archive/2026-09-18/energy-audit-report/references/`）；内容逐字保留，仅统一标题层级。

> **蓝本使用纪律（2026-09-20 定）**：本文件是**形态蓝本**——章节骨架、表格习惯、措辞粒度、**固定表述**（1.1 定义段 / 1.6 依据清单 / 审计过程 / 4.1 计量六条 / 5.3 指标定义 / 附录固定表）可以照用；
> **项目变量必须来自本项目数据源**（数值 / 单位名 / 地址 / 人数 / 面积 / 设备 / 定额取值 / 问题与建议）。
> 交付前跑变量一致性闸门：`python <skills>/ea-validation/scripts/verify_variables_provenance.py <项目名> --blueprint <本类成稿.md>`。

## 蓝本导航（机构类型 × 写章批次）

| 机构类型 | 本文件小节 | 可复用（形态 + 固定表述） | 必须替换为本项目数据 |
|---|---|---|---|
| 党政机关 / 法院 / 检察院 | §法院/党政机关实例 | 8章+7附录骨架；表2.1 / 表4.1 / 指标表骨架；1.1 定义段、1.6 依据清单、审计过程三段、4.1 六条等固定表述 | 单位名/地址/人数/面积/能耗/费用/设备/定额取值/问题与建议 |
| 医疗 | §医院实例（含 §三级医院案例） | 同上；另加：单位开放床日用水量口径、特殊用能（大型医疗设备/净化空调/消毒蒸汽）剔除写法、医院版 3 章模板。**托管类医院另见 §医院·能源费用托管实例（淄博一四八）** | 同上 + 床位数/门诊量 |
| 教育 | §学校实例模板 | 同上；另加：寄宿制标准人数折算、寒暑假用能特点、学校用能特点模板句。**托管类高校另见 §高校·能源费用托管实例（济宁医学院）** | 同上 + 学生/教职工数 |
| **政务服务中心**（`customer_func='A'`） | **§政务服务中心实例（莘县行政审批服务局）** | 8章+8附录骨架；能源按 DB37/T 3781-2019、**取水按 4452 表2「机关」行（通用25/先进10 m³/(人·a)）**；7.1 全 C 类多角度论证、第8章平铺 | 同上 + 机关人数（不含流动人员） |
| **托管类（能源费用托管）** | **§高校·能源费用托管实例** / **§医院·能源费用托管实例** | 5.4 改「**能源托管费用基准值**」四段（范围界定→可比性→能耗修正→费用基准表）；附录增第三方单位用能表 | 第三方单位用能与费用、设备更换前后能耗、合同期与设备规模、年度总收入（仅万元收入两项） |

**按批次取用**：批1（封面 + 第1~4章）读本类小节的「报告结构 / 报告编写要点 / 表格骨架」；批2/批3（第5~8章）读「指标口径 / 报告编写要点 / 节能潜力·问题清单」。**只学形态，不搬变量。**

---

## 法院/党政机关实例（原 examples/court-agency-audit）

2026-08 烟台经开区法院实战验证：该院报告按本实例的形态生成，交付断言 10/10 通过、与 45 页终稿逐段文本 diff=0。

### 适用

党政机关、法院、检察院等机关类公共机构。区别于市州模板 0–11 章骨架，本类报告采用 **8 章 + 7 附录** 结构（2026-09-05 定稿：1建筑基本信息及设备统计表 / 2能耗数据信息表 / 3电费、水费、油费、燃气费充值发票 / 4室内环境测量表 / 5空气质量判定方法 / 6室内空气质量指标及要求 / 7折标准煤参考系数；**无发票照片时无附录3，后续序号依次前移为 6 附录**）。

### 报告结构（8章+7附录，无发票时6附录）

1. 能源审计执行概要：1.1目的 / 1.2范围（建筑清单+审计期数据基础）/ 1.3周期（审计时间+审计期+基准期三段）/ 1.4内容 / 1.5过程（前期调研表→中期现场核实→后期汇总）/ 1.6依据（国标+省级规章+地方供热办法）
2. 公共机构概况：2.1基本情况（职能/信用代码/用能人数，段落后紧跟图2.1单位整体外观）/ 2.2建筑物概况（每栋键值对表）/ 2.3能源资源利用情况
3. 能源资源管理状况：3.1机构职责 / 3.2目标方针 / 3.3问题与成效
4. 能源资源计量及统计状况：4.1计量体系（GB/T 29149 分户/分区/设备计量要求）/ 4.2器具配备及管理 / 4.3统计成效及问题
5. 能源资源消费/消耗指标分析：5.1流向图 / 5.2消耗数据（电/水/热/其他/费用表5.1+占比）/ 5.3指标（4个，见下）/ 5.4建筑能耗基准（核定办法）
6. 主要能源资源利用系统分析：6.1用电系统（（1）~（n）动态系统，各配设备清单表）/ 6.2用水 / 6.3用热 / 6.4用燃气（炊事+蒸汽锅炉）/ 6.5其他（公车油等）/ 6.x室内环境检测
7. 节能效果与节能潜力分析：7.1用能系统现状问题（5条左右）/ 7.2建议（7条，各配预计节能率）+ 7.2.8节能率汇总
8. 审计结论：4指标评价逐条 + 问题清单 + 建议清单
附录：1建筑基本信息及设备统计表 / 2能耗数据信息表 / 3电费、水费、油费、燃气费充值发票（照片）/ 4室内环境测量表 / 5空气质量判定方法（A/B/C/D表）/ 6室内空气质量指标及要求（GB/T 18883-2022）/ 7各种能源折标准煤参考系数（无发票照片时无附录3，后续序号依次前移）

### 定额标准（DB37/T 2672-2019，2026-08 已 web_search 验证原文）

烟台/日照适用 **市级以下 A 区**（A 区=沿海温和，B 区按 DB37/5026）：

| 指标 | 约束值 | 基准值 | 引导值 |
|---|---|---|---|
| 单位建筑面积非供暖能耗 kgce/(m²·a) | 20.0 | 11.9 | 6.5 |
| 常规用能系统单位建筑面积电耗 kWh/(m²·a) | 67.4 | 39.5 | 20.0 |
| 人均综合能耗 kgce/(p·a) | 1197.8 | 781.0 | 453.7 |
| 供暖能耗（市政集中供热按热计量）kgce/(m²·a) | 12.7 | 11.1 | 8.3 |

> 定额数值以 energy-audit-core/references/standards-values.md 为准，此处为法院实例示例。

- 市级 A 区数值（21.9/14.9/7.2）与市级以下 A 区（20.0/11.9/6.5）**不同**；省级 B：25.5/16.6/9.6。完整矩阵见 energy-audit-core/references/standards-values.md
- 2019 版已**删除**人均综合水耗定额；机关取水量对标 DB37/T 4452-2021（通用值 25 / 先进值 10 m³/(p·a)）——参考报告做法，非严格匹配（该标准为教育卫生服务业）
- 标准起草单位含同方德诚（山东）科技股份公司；EUE 定额 2.2/1.8/1.4
- 注意：公安政法类单列是辽宁标准（DB21/T）做法，山东未单列法院

### 折标系数（山东 DB37/T 系列附录 B，与 GB/T 2589 的 1.33 不同！）

电 0.31（供电煤耗）/ 天然气 **1.2143** / 热力 0.03412 kgce/MJ（=34.12 kgce/GJ）/ 汽油 1.4714 / 柴油 1.4571 / 液化石油气 1.7143 / 原煤 0.7143。

> 陷阱：DB 库 energy_main.standard_coal_coefficient 天然气存 1.3300，与山东公共机构口径 1.2143 不同——写报告统一用 1.2143（参考报告+省标附录B），附录7系数表同步（无发票时附录6）。

### 指标口径（日照版做法）

- 非供暖能耗 = 总电量 × 0.31 ÷ 建筑面积（简化口径：未剔供暖循环泵电耗与机房/厨房特殊用能，与标准定义有出入但日照报告即此做法）
- 常规电耗 = 总电量 ÷ 建筑面积
- 人均综合能耗 =（电×0.31 + 油t×1000×1.4714 + 热GJ×1000×0.03412 + 气×1.2143）÷ 用能人数，水不计入综合能耗
- 人均取水量 = 年取水量 ÷ 人数
- 建筑能耗基准（《山东省公共建筑节能改造节能量核定办法》4.0.2）：逐年递增/递减 → 取最近一年；±10% 内波动 → 取三年平均

### 数据中心数据要点（烟台实战）

- 客户定位：`ts_institution_project.audited_name` / `ts_customer_info.customer_name` 模糊匹配；**勿用 audit_dept_name（那是审计机构名，如“同方德诚测试公司-1”）**
- **多版本陷阱**：energy_main / build / meter / 设备表均有 is_draft + version_code 多版本 → 取 is_draft=0、deleted=0、version_code 最大（PL2026080402 > 0401）；2025 电量曾两版并存（1040085 vs 1011885）取最新版
- **费用单位混乱**：unit 元/万元混标，total_value 按量级判断（752854 实为“元”）；data_type 2=费用、7=热力费、8=油费
- **费用-用量交叉验证**：供热按计量表缴费时用 scene.heat_price 反推——烟台 2024/2025 用量与费用录入交叉，修正后三年单价全部吻合；修正必须在报告 5.2.3 加表注说明。
  ⚠️ 该热价 2026-09-21 起由采集侧落进 `data.json → metering.heat_price`，**报告一律从 data.json 取**；本条里的历史值只作方法示例，不得当成默认值抄进别的项目
- 用能人数：`ts_institution_scene.work_staff`（ts_annual_energy_user 常空表）
- 供暖信息：scene.heat_pay_type（按计量表/按面积）+ heat_price + 采暖期（烟台：11月16日—次年3月31日，《烟台市供热管理办法》）；**四项已落 `data.json`**：`metering.heat_pay_type` / `metering.heat_price`（+`heat_measurement_price`/`heat_area`/`heat_day`）与 `buildings[].heat_time` —— 2.2 表2.1、5.2.3、6.1.1 取数只认 data.json
- 逐月数据：ts_institution_energy_data 的 energy_value 可能全空（烟台缺失）→ 如实写“未获取完整逐月记录”，不要编
- 能源代码映射（勿信表头）：01=水（常误标天然气）、25=天然气、45=电、50=热力、300301=汽油
- 设备：12 个 `ts_institution_device_*` 分类表（air/light/office/other/power/special/substation/td/terminal…），按 (名称, 功率, 数量) 去重取最新版；照明名称在 other_device_name 字段（device_name 全是“其它特殊灯具等”）
- 附件/发票照片：采集自 ts_institution_energy_invoice（主表）+ ts_institution_energy_invoice_image（明细，record_id 关联，file_id→ts_attachment.group_id→base_url 下载）；分类'缴费发票'，caption 带能源类型+期间（如"电费 1月~2月"），附录按 caption 前缀分组排列（2026-09-04 接入，此前误判'外部不可下载'实为未查 image 明细表）

### 报告编写要点

- 人员名单/负责人/联系方式 →【待补充】，不编造真人姓名；审计机构用“同方德诚科技有限公司”（项目库 audit_dept_name 是测试数据不可用）
- 缺失数据（2023/2024 水量、逐月、实测环境）→ 明确标注【数据缺失，待补充】并在相关章节说明，不编造
- 人均综合能耗超标（用能人数少→人均分摊高）→ 如实评价“高于约束值”并解释原因
- 节能率估算参考日照：能耗监测 0.5-1% / 照明改造 1.1% / 空调主机 3.7% / 末端温控 0.7% / 光伏 10-15%（以屋顶测算为准）
- 用能人数=351（烟台）这种场景下，指标评价注意约束/基准/引导三层关系表述：低于约束但高于基准=“低于约束值”
- 封面信息表（第一张表）：报告名称/被审计单位/审计机构/审计期/报告日期

### Word 生成（2026-09-17 更新：脚本主链）

**主链**：`energy-audit-report/scripts/` 装配脚本链——`build_energy_audit_docx.py`（一次构建：封面/信息表/目录/8章/附录/页眉水印）→ `finalize_energy_audit_pdf.py`（Word COM 刷目录 + 签章 PDF）→ `ea_docx_asserts.py`（交付断言）。烟台法院项目已验证：与 45 页终稿逐段文本 diff=0、断言 10/10、单份 ≈30 秒。详见 `../script-assembly-chain.md`。

**legacy（md_to_docx 路径，保留供参考）：**

正式模式 6 参数：`python _archive/2026-09-18/energy-audit-report/scripts/md_to_docx_energy_audit.py <in.md> <out.docx> 单位名 审计期 审计机构 报告日期`（如“烟台经济技术开发区人民法院”“2023年—2025年”“同方德诚科技有限公司”“二〇二六年八月”）

md 结构约定：封面标题 `# ` → （可选 `> ` 编制说明）→ 第一张表=封面信息表 → `# 能源审计机构信息表`（目录前信息页）→ `# 目 录` → 正文。

验证：`docx_validate.py` 输出 `{"ok": true}` + XML 检查（outlineLvl/eastAsia宋体/trHeight/vAlign/sz24/PAGE域/TOC域）。

范例文件：`C:/Users/matianyuan/projects/energy-audit/烟台经济技术开发区人民法院/`（md + docx，35页）

---

## 医院实例（原 examples/hospital-audit）

医院报告结构同党政机关版（8章+7附录，无发票时 6 附录，见上文《法院/党政机关实例》）。本篇只记录医院差异点。

### 医院特点（vs 党政机关）

- 全年全天候运行；特殊用能系统：大型医疗设备（CT/MRI）、手术室净化空调、消毒供应蒸汽、洗衣房——定额口径上计入综合能耗、不计入非供暖能耗与常规电耗（独立计量时可剔除）
- 用能人数口径：职工+住院+门诊折算（DB scene.work_staff，岚山=3405人）
- 建筑面积/床位/职工数：DB 常缺（岚山 build 表空）→ 用公开资料并表注“据医院公开资料，以院方核定为准”（岚山：43000m²、500床、806职工）
- 能耗品种常只有电/水/天然气（岚山无热力/油记录；天然气用途消毒/食堂/供暖未分项）

### 定额标准

- **DB37/T 2673-2019《医疗机构能源消耗定额标准》**（鲁事管办发〔2021〕54号确认医院按此执行）：二级医院具体数值（非供暖能耗/电耗/人均综合能耗约束-基准-引导）网上无免费全文——**拿不到就按技能原则用【待核验】占位并显式提示用户**，不编造。**三级医院基准值已核验**（2026-08 省机关事务管理局官网绿色低碳公共机构案例引用，淄博市妇幼保健院申报文）：单位建筑面积非供暖能耗基准值 **30.3 kgce/(m²·a)**、单位采暖建筑面积供暖能耗基准值 **9.2 kgce/(m²·a)**、人均综合能耗基准值 **574.3 kgce/(p·a)**、常规用能系统单位建筑面积电耗基准值 **87.9 kWh/(m²·a)**、引导值 **76.4 kWh/(m²·a)**（省立医院案例引用）。注：这些是官方案例引用的基准值，非标准原文 PDF 直接核验；约束值（更高）仍未拿到全文，报告对标优先用基准值并注明来源口径
- **用水定额 DB37/T 4452-2021（已核验原文）**：二级医院 **通用540 / 先进340 L/(床·d)**（三级440/804、一级296/435）；机关 通用25/先进10 m³/(人·a)。注：医院定额统计范围不含洗衣、制药等，用总取水量对标偏保守，表注说明

### 医院第4项指标：单位开放床日用水量（不是人均取水）

公式：Vz = Wz/(ΣNi×365) × 10³，单位 L/(床·d)；ΣNi 用开放床位数×365 简化。
床位取公开资料（岚山500张），表注注明“按开放床位估算，以院方核定开放床日数为准”。
岚山结果：893.7/834.7/852.8 L/(床·d) vs 通用540 → 超标 55-66%，用水是主要问题点。

### 医院版报告写法差异

- 5.3 指标：非供暖能耗 / 常规电耗 / 人均综合能耗 / **单位开放床日用水量**（+ **单位采暖建筑面积供暖能耗**——DB37/T 2673-2019 表2 有供暖定额，有供暖项目必算）
- 2.1 概况：医院等级（二级甲等）、床位数、职工数、门诊量、青岛大学医疗集团加盟等公开资料
- 2.2 建筑：多栋（门诊病房综合楼/内科病房楼/急诊/影像/后勤）——参数不足时列“建筑地址/功能/面积+【待补充】”
- 5.2.3 用气单独一节（天然气逐年增长 → 提示核查用途构成）
- 7.2 建议侧重：能耗监测（特殊用能分项计量）、**节水改造（水平衡测试/节水器具/冷凝水回收）**、天然气分项计量与管理、空调改造（净化空调运行优化）、照明、光伏、行为节能
- 节能率估算参考：监测0.5-1% / 节水15-25%（用水）/ 天然气5-10% / 空调3-5% / 照明1% / 光伏5-10%

### 数据中心要点（岚山实战）

- **错别字客户陷阱**：同一医院可能存在两个客户记录——“日照市岚山区人民医院”（数据少）与“日照市兰山区人民医院”（错字，地址岚山西路566号，数据全）。判别：地址一致 + 能耗数值交叉一致（2022年电/水完全相同）+ 单价验证。取数据全者，报告用正确单位名，并在交付说明中提示数据源客户记录名
- 旧表 ts_institution_energy（value1..12月度）vs 新表 ts_institution_energy_main：岚山只有旧表有数据（6条：电/水 2022-2024 + 2025电）
- 折标系数列不可信：旧表电系数 0.6472/0.6000/24.0 全是脏值 → 一律用山东标准系数（电0.31/气1.2143）
- 2025年单年数据（电421万kWh）不入审计周期，可在数据说明提及
- 月度异常：2023年1月电量61399kWh 明显异常 → 报告表注【待核实】
- 环境表有测试数据（“222”房间/湿度12%）→ 不用，标注实测待补充
- 费用单位：旧表费用是“万元”直接可用（397.04万），与新版表不同（新版total_value是元）
- 单价验证基准：医院电价≈0.75-0.78元/kWh、水价≈4.1-4.2元/m³、气价≈3.0-3.3元/m³（岚山实测）

### 能源代码（旧表）

01=水、25=天然气、45=电（旧表 energy_name 列“水/天然气/电能”基本可信，但新表 01 曾误标天然气——交叉验证）

### 三级医院案例：山东省立医院东院区（2026-08 实战，奥体院区）

三级甲等综合医院（全省最大医院），与二级医院报告差异：

- **定额对标**：DB37/T 2673-2019 三级医院**基准值已核验**（省局官网案例引用）：非供暖能耗 30.3 kgce/(m²·a)、采暖供暖能耗 9.2、人均综合能耗 574.3 kgce/(p·a)、常规电耗 87.9 kWh/(m²·a)、引导值 76.4 kWh/(m²·a)。省立医院实测（妇幼楼 20549.74m² 单栋口径）235.2 kWh/m² 电耗远超基准——注意**建筑面积口径**：DB 建筑表只录 1 栋楼（妇幼楼）时，单栋面积做分母会使单位面积指标虚高，报告必须注明口径并优先用人均指标评价（实测人均 206.0 kgce/p < 574.3 基准，达标）
- **床位取水对标三级**：通用 804 / 先进 440 L/(床·d)（DB37/T 4452-2021，已核验）——实测 784.0/721.5/741.0（570床）全部低于通用值，评价“低于通用值”；二级医院对标 540/340 则易超标（岚山 55-66% 超标）
- **用能人数与床位**：scene 正式记录 work_staff=3405、bed_num=570；⚠ 3405 与岚山医院填报值完全相同（模板复制迹象），交付时提示用户核实口径
- **供热验证选记录**：scene 有两组矛盾记录（正式：54523.3m²×22元=119.95万；草稿：45000m²×34.5元=155.25万）——用费用反推：热费 119.95万 与正式组精确吻合 → 取正式组；判别方法：缴费面积×单价=年热费
- **energy_main 新表可能是复制测试数据**：省立 energy_main 31条全是 is_draft=1，数值与岚山医院完全相同（电 5090273/5225773/4833915、水 163107.7/150110/154167、气 57207/68483/79374、热费 1200000.00 元整数×3年）→ 弃用，真实数据在旧表 ts_institution_energy。判别特征：**多客户数值完全相同 + 费用为整数 = 模板复制测试数据**
- **历史导出 data.json 也可能是测试包**：`projects/energy-audit/<单位>/data.json` 中 buildings=妇幼楼（岚山地址）、people=300、beds=0 → 盲信历史文件会错；交叉验证地址/数值与 DB 一致性
- **环境实测筛选**：ts_institution_environment 混真假数据——取 deleted=0 且 room_name 合理（剔除“治疗室测试”“房间2”、数值全 33 的假记录）；省立有 2024-05-07 九点位真实实测（治疗室/检查室/诊室/候诊室/挂号厅/病房/走廊/护士站/药房）→ 写入 6.5 节+附录4；照度按 GB/T 50034 医院分房间标准评价（治疗室/诊室 300、候诊室/挂号厅 200、病房 100、走廊 50、护士站/药房 300）；PM2.5 实测 50-100μg/m³ 接近限值→建议关注
- **计量**：电表 18 块分科室（sub_metering='1,2,4,3'）、水仅总表（measured_depth='仅总表'）→ 报告 4.2 节如实写“电计量完善、水计量不足”
- **节能改造史**：LED 平板灯 2023 年由荧光灯改造、走廊吸顶灯 2024-05 感应改造、节水器具更换、获评节约型公共机构——写入 3.3 成效与 7.1/7.2
- 济南采暖期：《济南市城市集中供热管理条例》11月15日—次年3月15日（供热面积 54523.3m²、22元/m²、年费 119.95万）
- 设备表真实数据可用：YORK YSEZEZS45CKE/22 冷水机组 298kW×2（2020）、燃气蒸汽锅炉×3（2023，手术室）、冷却塔、水泵 3级能效
- 油口径：汽油 10.86t+柴油 20.21t（2024）单独统计不计入综合能耗（技能口径）；费用表不含油，表注说明
- 建筑面积 67636m²（7栋楼，用户确认），供热面积 54523.3m² 与之不同属正常（部分区域不供暖）

范例：`C:/Users/matianyuan/projects/energy-audit/山东省立医院东院区/`（md + docx，35页）

### 能源代码（旧表）

01=水、25=天然气、45=电（旧表 energy_name 列“水/天然气/电能”基本可信，但新表 01 曾误标天然气——交叉验证）

范例：`C:/Users/matianyuan/projects/energy-audit/日照市岚山区人民医院/`（md + docx，30页）

---

## 学校实例模板（原 examples/school-audit-template）

> 本实例为**虚拟单位示例数据**（非真实项目），用于演示学校类的章节形态与字段流转；
> 报告写作中**不得出现本节的示例数值/名称**（由变量一致性闸门兜底）。

### 虚拟单位设定

××市第一中学：公办寄宿制完全中学（××市教育局直属），高中48班+初中36班=84班。
- 建筑面积 53000 m²（17栋）：教学楼A 8000 / 教学楼B 9000（含实验室24间）/ 综合楼 6000（含网络中心）/ 宿舍3栋 各6000 / 食堂 5000 / 体育馆 3000 / 田径场看台 4000
- 用能人数：2023年4270（教职工270+学生4000）→ 2024年4395（275+4120）→ 2025年4480（280+4200），住宿生3200
- 供能：外购电（2×800kVA SCB11，2012年投运，负载率~32%）、天然气仅食堂（12台双眼灶）、屋顶光伏300kWp（2024年投运）、空气源热泵热水6×130kW（2023年）、分体空调850台、无集中供暖

### 三年基础量（一切派生值的根）

| 年度 | 电(万kWh) | 光伏自用(万kWh) | 气(万m³) | 水(万m³) | 综合能耗(tce) | 费用(万元) | 碳排放(tCO₂e) |
|---|---|---|---|---|---|---|---|
| 2023 | 248 | 0 | 8.6 | 13.5 | 419.2 | 238.2 | 1629.8 |
| 2024 | 270 | 24 | 8.8 | 12.8 | 448.8 | 242.7 | 1622.8 |
| 2025 | 287 | 27 | 9.0 | 12.0 | 472.4 | 253.3 | 1707.0 |

- 综合能耗 = 电×0.1229 + 气×1.33（kgce）——⚠️ **本模板示例数据按 GB/T 当量口径自洽构建，仅供数值流转演示**；正式山东公共机构报告一律用 DB37/T 附录B 口径（电 0.31 等价值 + 气 1.2143，**水不折标**），权威见 `energy-audit-core/references/coefficient-caliber.md`，下方派生指标数值不得直接复制进正式报告
- 碳排放 = 外购电（总用电−光伏自用）×0.5703 + 气×2.1622 + 油≈29.6 tCO₂e
- 电费按**外购量**×均价（2023:0.60 / 2024:0.62 / 2025:0.63 元/kWh），水4.3/4.4/4.5元，气3.2/3.4/3.5元

### 2025 指标（53000 m²、4480人）

单位面积综合能耗 8.9 kgce/m²（+5.3%）｜人均 105.4 kgce/人（+3.3%）｜单位面积电耗 54.2 kWh/m²｜人均水耗 26.8 m³/人（−7.9%）｜单位学生能耗 112.5 kgce/生｜单位面积碳排放 32.2 kgCO₂e/m²

### 学校用能特点模板句

"双峰（6月、9—10月）+双谷（1—2月、7—8月）"；教学日 6:30—22:30；寒暑假食堂燃气接近零；宿舍热水 21:00—23:00 高峰；网络中心24h（PUE≈1.8）；7—8月用电约为6月50%。

### 已实施改造（10.1 表）

LED改造（2022，60万，节电25万kWh/年）｜空气源热泵替代电热水器（2023，180万，节电35万）｜光伏300kWp（2024，150万，发电27万kWh/年、减排154 tCO₂e）｜节水器具（2024，8万）｜1#宿舍楼漏损修复（2025，3万）

### 节能潜力（10.5 表，合计52万kWh/年≈63.9 tce）

空调温度管控9万｜照明感应+时控8万｜排烟风机变频3万｜热泵分时控制6万｜光伏扩容200kWp发电20万｜待机管理4万｜体育馆LED 2万｜基本电费改按需量年省3.5万。投资131.5万，回收期3.6年，审慎折扣70%（约45万kWh）。

### 问题清单10条（11.2/附件8）

宿舍无分栋计量｜食堂燃气无分项｜绿化无水表｜空调设定24.6℃<26℃无考核｜教室人走灯不灭｜变压器低负载+容量计费｜热泵夜间待机启停12次/夜｜1#宿舍楼漏损8%｜网络中心PUE 1.8｜无月度能耗分析例会

### 备案表口径（与正文一致）

综合能耗472.4 tce｜电力287.0万kWh｜天然气9.0万m³｜其他能源14.6 tce（车用油，不计入综合能耗）｜人均105.4 kgce/人｜单位面积8.9 kgce/m²｜管理/计量评级 C

### 校验发现过的错误（教训）

1. 油品碳排放初始算成约3 t，实际 29.6 t（10倍误差：忘乘密度kg/L）→ 触发 8.2/8.3/8.4/11.1/摘要 全文联动修正
2. 光伏减排初始写 15.4 t，实际 154 t（万kWh 换算少乘10）
3. 2024费用合计 242.6 vs 精确 242.66 → 取 242.7，增幅 1.8%→1.9%，用量/价格因素分解重算（用量+6.0万、价格+4.7万）
4. SCB13-800kVA 配 2012 年投运不合理 → SCB11
5. 车用油口径：表7-2 折标说明 + 7.3.4 结构 + 备案表"其他能源"三处必须同步注明

### 待核验占位（正式报告前 web_search）

---

## 政务服务中心实例（莘县行政审批服务局，2026-09-29 新增）

**来源与状态**：外部样板 `莘县行政审批服务局能源审计报告.docx`（2026-09 经用户提供、已解析对照）；
**2026-09-29 已入库**（知识库 `energy_audit_reports` → `report/能源审计报告/公共机构/政务服务中心/`，
含 wiki 页）。本小节只记形态与固定口径。

### 适用

政务服务中心／政务大厅类公共机构（平台 `ts_customer_info.customer_func='A'` → 机构类别「政务服务中心」，
二级码 A 市级及以上 / B 市级以下）。这类单位**能源与水走两套标准**，是本实例最关键的一点。

### 报告结构（8章 + 8附录）

与机关版同构：第1章执行概要（1.1~1.6）→ 第2章机构概况（2.1 基本情况 / 2.2 建筑物概况 / 2.3 能源资源利用）
→ 第3章管理状况（3.1 职责 / 3.2 目标方针 / 3.3 成效与问题）→ 第4章计量及统计（4.1 计量体系 / 4.2 器具配备 / 4.3 成效与问题）
→ 第5章指标分析（5.1 概况 / 5.2 数据 / **5.3 指标** / 5.4 建筑能耗基准）→ 第6章分系统（6.1 用电（（1）~（n）动态系统）/ 6.2 用水 / 6.3 用热 / 6.4 用燃气 / 6.5 其他 / 6.x 室内环境检测）
→ 第7章（7.1 用能系统现状分析 / 7.2 节能潜力分析及建议）→ **第8章 审计结论**（无"与建议"，平铺不分节、无表）。
附录 8 项：1 建筑基本信息及设备统计 / 2 能耗数据信息 / 3 **费用信息（独立成附录）** / 4 水电费发票（部分）/ 5 室内空气测量 / 6 空气质量判定 / 7 室内空气质量指标 / 8 折标系数。

### 5.3 指标口径（**能源按政务、水按机关**）

| 项 | 标准 | 口径 |
|---|---|---|
| 5.3.1 单位建筑面积非供暖能耗 | **DB37/T 3781-2019《政务服务中心能源消耗定额标准》** | kgce/(m²·a)，约束/基准/引导 |
| 5.3.2 常规用能系统单位建筑面积电耗 | 同上 | kWh/(m²·a) |
| 5.3.3 人均综合能耗 | 同上 | kgce/(p·a)；用能人数＝在岗在编＋编外（样板另把"流动用能人数"并入分母：办公 182＋流动 300＝482） |
| 5.3.4 **人均机关取水量** | **DB37/T 4452-2021 表2「机关」行**（行业代码 S91～S96、T97） | m³/(人·a)，**通用值 25 / 先进值 10**；式(7) Vuc＝年机关取水量÷机关人数 |

> **两条必须写明的口径**（2026-09-29 决策 7 选项 C，已内置到 `chapter5_agent` 自动输出）：
> ① 按 4452 **表1**，机关取水量**不含对外服务的政务大厅**——大厅未单独计量时按全量计并说明；
> ② 机关人数按"在编在岗＋工作时间超过半年的非在编"，**不含流动人员**（平台 `flow_staff` 不进分母）。
> 注：样板拿**先进值 10** 与既有单位比；按 4452 注1/注2，先进值用于新建（改建、扩建）与节水评价、
> 通用值 25 用于现有单位日常管理 → **我方写法为"通用值与先进值并列，主评价看通用值"**。

### 5.4 与第7、8章的写法特点

- **5.4**：建筑能耗基准，引《公共机构能源费用托管实施规程》4.3 条三条规则（与我方现行规则同源，出处不同）。
- **7.1**：样板五条**全部是 C 类机会问题**（统计管理不完善／空调无集中控制／照明智能化低／建筑保温差／可再生能源利用率低），
  每条 **200~500 字、多角度后果论证**（能耗管控／运维效率／舒适度／安全隐患／数据支撑），**通篇不引标准号、不带数字**。
  → 我方已定口径（2026-09-29 决策 3-A）：**保留我方"事实＋能引则引依据"的写法**，不照搬这种长段定性。
- **7.2**：与 7.1 一一对应，**不给节能量/投资/回收期**；我方保留"预计节能率区间"的写法。
- **第8章**：方法段 → 指标逐条评价（含定额引用）→ 指标偏高原因 → 建议清单，无分节无表（2026-09-29 决策 4-B 已对齐）。

---

## 高校·能源费用托管实例（济宁医学院两校区，2026-09-29 新增）

**来源与状态**：外部样板 `济宁医学院太白湖校区能源审计报告.pdf`（125 页 / 附录 10 项）、
`济宁医学院日照校区能源审计报告.pdf`（78 页 / 附录 4 项）；**2026-09-29 已入库**（`公共机构/学校/`）。

### 适用

高等院校，且**项目性质＝能源费用托管**（合同能源管理）。**常规高校项目仍用 §学校实例模板**；
本实例的差异集中在 **5.4 换成"能源托管费用基准值"** 与附录增项。

### 报告结构

8 章同构（第1~8章）。附录差异：
· 太白湖 **10 项**：1 建筑基本信息统计 / 2 建筑能耗数据信息 / **3 第三方单位用能统计表** / 4 水电费发票（部分）/
5 能源管理服务中心工作总结及工作计划 / 6 折标系数 / 7 能源管理办法 / 8 节能减排工作计划 / 9 电热水器位置分布 / 10 逐年供暖费用
· 日照 **4 项**：1 建筑供暖面积统计 / 2 建筑能耗数据信息 / **3 校外公司用电、用水统计表** / 4 折标系数

### 5.4 能源托管费用基准值（**托管类核心差异**，四段结构）

1. **范围界定**：区分学校自用 / 食堂 / 第三方运营 / 第三方单位用能，明确**哪些计入、哪些剔除**；
2. **可比性论证**：逐项论证各年是否可比（与我方 2026-09-28 已定的"5.4 先判可比性"一致）；
3. **能耗修正**：把报告期内的结构性变化修正后再定基准——太白湖实测：**地源热泵换新 −518503 kWh**、
   **新增 24 台直饮水电热水器 +187712 kWh**；
4. **费用基准表**："费用分项 × 数量/金额"，太白湖合计 **834.87 万元**。

> 我方现状：只有"建筑能耗基准（三条规则）"，**无**范围界定/第三方剔除/能耗修正/托管基准表 →
> 已记入待办 `待办-托管类5.4托管基准值-计划-20260929.md`（决策 2：维持现状 + 转待办）。

### 其它可复用要点

- **5.3.4 高等院校标准人数年均取水量**：Vu＝年用水量÷Nu，Nu＝**全日制统招生＋留学生＋0.5×教职工**；
  4452 定额 **通用 50 / 先进 33 m³/(人·a)**（与我方 `standards-values.md` 逐字一致）。
- **5.2 分品种**：太白湖按 电／水／燃气／费用；日照按 电／水／热／费用。
- **6.1 下动态系统（示例七类）**：空调与供暖／照明／办公设备／变配电／路灯／动力／生活热水（用（1）~（n）编号，不写 6.1.x）。
- **附录2 形态**：**每年一张 7 列逐月窄表**＝`月份｜用电量(kWh)｜单价(元)｜金额(元)｜用水量(m³)｜单价(元/m³)｜金额(元)`
  → 与 2026-09-29 决策 1（维持 7 列窄表）一致，"16 列宽表"只成立于莘县那一份。
- **7.1 写法**：以 C 类机会为主，每条挂**标准条文／定量数据／设备原理**之一（如 GB 30717-2019 判蹲便器 3 级水效、
  0.35 MPa vs 22.95 m 楼高、吸气温度每升 1℃ 则 COP 降 2%~3%）→ 与我方 2026-09-29 锚点表口径一致。

---

## 医院·能源费用托管实例（淄博一四八医院，2026-09-29 新增）

**来源与状态**：外部样板 `淄博一四八医院能源审计报告20260410.docx`（2026-03 编制）；
**2026-09-29 已入库**（`公共机构/医院/`）；原件归档在 `E:\杂\chatgpt技能包\样板报告\`。

### 适用

**三级医院 + 能源费用托管**。常规医院用 §医院实例；本实例记托管类的医院差异。

### 报告结构

8 章；分节：第1章 1.1~1.6 → 第2章 2.1~2.3 → 第3章 3.1~3.3 → 第4章 4.1~4.3 →
第5章 5.1 概况 / 5.2 数据 / 5.3 指标 / **5.4 能源托管费用基准值** →
第6章 6.1 用电系统运行分析（篇幅最大，31→59 页）/ 6.2 用水 / 6.3 用热 / 6.4 用燃气 / 6.5 其他用能 / **6.x 室内环境检测**（医院版同样按条件生成，不再固定 6.4）→
第7章 7.1 用能系统现状分析 / 7.2 节能潜力分析及建议 → 第8章 审计结论。

### 关键差异点

- **5.4 是"能源托管费用基准值"**（同济宁口径），不是常规"建筑能耗基准"。
- **5.3 另含两项收入类指标**：**万元收入能耗费用支出**（元/万元）与**万元收入能耗占比**（tce/万元）——
  托管类专属，需**年度总收入**输入；公式已用样板自身数据反算验证：
  `7608544.89 ÷ 414173026.97 × 10000 = 183.71`（样板 183.70）、
  `1509.31 ÷ 414173026.97 × 10000 = 0.0364`（样板 0.0364）。
  两表**无约束/基准/引导值**（暂无对应定额）→ 我方已记入 `待办-万元收入指标接入-计划-20260928.md`。
- **7.1 的 C 类问题**是本实例的典型：空调与供暖智能化程度低（三座制冷机房人工调节、水泵工频）、
  可再生能源利用率低、电梯未装动能回收、未利用峰谷电价差——正是 2026-09-28 开放 7.1「C 类机会通道」的依据来源。

湖南省公共机构能耗定额（教育类·中学）编号 DB43/T ×××× 与约束值（示例用 8.0 kgce/m² / 90 kgce/人）｜《湖南省实施〈节约能源法〉办法》现行版本｜电网平均排放因子按最新发布年度更新（2022年值 0.5703 仅作示例）
