# 山东定额标准补充（党政机关/医院定额矩阵以 core 为准）

> ⚠️ 党政机关 DB37/T 2672-2019 表1-4、医院 DB37/T 2673-2019、折标系数、用水定额
> 一律以 `energy-audit-core/references/standards-values.md` 和 `coefficient-caliber.md` 为准，
> 本文件只保留补充信息，不再复制定额数值（历史上本文件表1/3/4 行标签曾错位，
> 与标准原文不符，已废弃）。

## 数据中心 EUE 定额（DB37/T 2672-2019 表5）

约束 2.2 / 基准 1.8 / 引导 1.4（无数据中心项目不适用）。

## 其他要点（标准原文摘录）

- 起草单位含同方德诚（山东）科技股份公司；代替 DB37/T 2672-2015（2015 版人均综合水耗定额 2019 版已删除）
- 用能人数：在岗在编 + 各类编外；临时进场、参会人员不计入
- 特殊用能系统（数据中心/厨房炊事/专业设备）计入综合能耗，不计入非供暖能耗与常规电耗；独立计量时可剔除并同时剔除对应面积/人数
- 车库面积不计入建筑面积统计范围；太阳能/风电不计入能耗
- 行政办公标准年使用时间 2500h/a
- 实际值 > 约束值 → 应开展能源审计并整改；夏季空调 ≥26℃、冬季 ≤20℃

## 区域供热办法（写 5.2.3 用热分析时用）

- 烟台：《烟台市供热管理办法》采暖期 **11月16日—次年3月31日**（约136天，市区含开发区）
- 日照：《日照市供热管理办法》采暖期 11月15日—次年3月31日（137天）
- 其他地市：须 web_search 验证当地供热管理办法原文，禁止套用烟台/日照口径

## 省级规章验证铁律

1.6 章省级规章、供热办法、定额标准名称与数值，必须 web_search 验证或查标准原文，
禁止字符串替换省份名/城市名。
